VERSION 18
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Sonntag, Juni 04, 2017 at 19:23
*** from TrnsysStudio project: D:\Owncloud\Mikroquartiere\Simulation\Vorlage\eplusetrnsys\epluse_Putz\epluse16_Putz2_imported6.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************


*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0  !13127
STOP=8760  !23375   !39384   !35040  !10176 !8760+744+28*24+744    1.7.2016, achtung auf Schaltjahr 13128.0 bis 31.8.2017   23375.0
STEP=0.25
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 30000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 72				! TRNSYS output file width, number of characters
NOLIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS 

*ASSIGN "Bruckverdichtet_3Zonen31cc_PHbetstatTabs.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_NEHbetstatTabs.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_OIBbetstatTabsV1.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_OIBbetstatTabsV1_westbandG1.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_PHLeichtstatTabs.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen34cc_PHbetstatTabsBung.b17" 32   !Pierre, hier werden die b17, bzw. b18 files eingelesen
*ASSIGN "Bruckverdichtet_3Zonen34cc_BestbetstatTabsBung.b17" 32 !Pierre Var2
*ASSIGN "Bruckverdichtet_3Zonen31cc_NEHbetstatTabsBung.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_OIBbetstatTabsBung.b17" 32

*ASSIGN "Bruckverdichtet_3Zonen31cc_PHbetstatTabsBungOhneIWSpeicher.b17" 32
*ASSIGN "Bruckverdichtet_3Zonen31cc_BestbetstatTabsBung.b17" 32
*ASSIGN "AT-Vienna-Schwechat-Air-110360.tm2" 30
*ASSIGN "Wien-Hohe_Warte-wien2015ergaenzt-hour.tm2" 30 
*ASSIGN "AT-Wien-Hohe-Warte-110350.tm2" 30 !Pierre, hier werden die Wetterdatenfiles eingelesen, bevorzugt tm2
*ASSIGN "Mannheim_DWD_warm-hour.tm2" 30 !Pierre Var2
*ASSIGN "TRY2045_Potsdam_Stadtzentrum_523938130651_Somm.tm2" 30
*ASSIGN "TRY2045_Mannheim_Stadtzentrum_494902084637_Somm.tm2" 30
*ASSIGN "Mannheim2-hour.tm2" 30
*ASSIGN "Potsdam-hour.tm2" 30
*ASSIGN "WienBoku-WienBoku2013-hour.tm2" 30
*ASSIGN "WienBoku2015V2-hour.tm2" 30
*ASSIGN "WienBoku2015-hour.tmy3" 30
*ASSIGN "WienBoku2015bis2019-hourohneSchalt.tmy3" 30   
*ASSIGN "WienBoku2017-hour.tmy3" 30
*ASSIGN "b17" 32
*ASSIGN "tm2" 30

ASSIGN "Windetc20190804.txt" 134   !unit 131
ASSIGN "SzenarioAneu.txt" 135		!unit 132

assign "Qelww_CHR55025.txt" 62   !Lasten und Elektro neu


Equations 9  !Varianten Arbeitshilfen, Beleuchtung, Personen
@Persanz1 = 2 
Persanz2 = 0 
@Persanz3 = 2 
@Companz1=15 !A0  5 !A2  W/m²
@Companz2=0   !gang
@Companz3=15 !A0  5 !A2  W/m²
@TQ1 = 0.03	!gut  
@TQ3 = 0.03 !gut
@LichtLeistung = 8.29	!Licht0  10 !Licht1 [W/m²]


Equations 3  !Varianten Lüftung L Nachtlüftung

@fen1=0.461538461538462    !0.461538461538462 gekippt oder 3 ganz geöffnet
fen2=0   !Anzahl öffenbar Fenster Zone 2, wenn vorhanden
@fen3=0.461538461538462

Equations 5 !Luftwechsel, Infiltration, Wirkungsgrad

@fugenLuft = 0.14 !Simulationsrandbedingungen
@Vent1var=1.24 ! in Anlehnung an neues pdf am 9.5. von Lukas
@Vent2var=0. 
@Vent3var=1.24 

waermerueckgimpuls=0  !0.75  !gilt auch für ohne Impuls


Equations 8  !Varianten Sonnenschutz
schattschaltaussen=1
@schattzu=0.75   !S0  0 !S1 0 !S4
Schattschaltinnen=1   
@Schatti=0  !S0  0,5 !S1 Achtung, ist Transmission 0   !S4
Schatti1= Schatti*schattschaltinnen 
Schatti2= Schatti*schattschaltinnen 
Schatti3= Schatti*schattschaltinnen 
@strahlungsgrenze = 200  !R0


equations 1  !Wärmeschutz, wenn nur mittlere Einheit, dann egal, da keine erdberührten Bauteile
terd1 = 10.4+[19,2]*(15.4-10.4)  ! Bestand: 9.9+[19,2]*(20.7-9.9) OIB:6.1+[19,2]*(19.6-6.1)  NEH:  9.6+[19,2]*(16.3-9.6) PH: 10.4+[19,2]*(15.4-10.4)  !ta+(heizperiode1*21+26*(1-heizperiode1)-ta)/2 !9.5+[19,2]*15.1  !EG, Temperaturfaktor ca. 0.5

equations 17 !Heizen Kühlen befeuchten entfeuchten
@qheizmax=50
@qkuehlmax=40
qbtamax=qheizmax*anutzges  !wenn impuls =0, wird über Vorlauftemperaturauswahl geregelt
qbtamaxs=qkuehlmax*anutzges  !wenn impuls =0, wird über Vorlauftemperaturauswahl geregelt

@theizsollminideal=21  !20
@theizsollmaxideal=25  !25
@tkuehlsollminideal=50  !25
@tkuehlsollmaxideal=50   !23
@humsoll = 0 !0.012*(1-BTAmodellein)*0+0*BTAmodellein  !BBSR
@relmin = 0  !40*(1-BTAmodellein)*0+0*BTAmodellein !BBSR
@abshumgrenzo = 0.1  !0.009	! [g/kg] Grenze fur Entfeuchtung Lüftung, achtung dazu muss man dann noch abszu ändern
@abshumgrenzu = 0.0	! [g/kg] Grenze fur Befeuchtung
@tzukuehl = 50  !lt(tzuquellmin,20)*20+(1-lt(tzuquellmin,20))*tzuquellmin  Ausschalten mit hohen Temperaturen
@tzuheiz = 0  !wenn kein Nachheizen, auf 0 setzen

@absmax = 0.012  !Grenze für ideale Entfeuchtung Raum

@BTAmodellein = 0 !BTA ein-1 und ausschalten-0
@FlagTraumsoll=1  !0 - wenn fixe Temperatur, 1 wenn nach Kat I. Achtung auf Klimadaten

equations 55
tcomfneutr_MannInnSom=[3,78]   !neutrale Temperatur Mannheim Innenstadt Sommer min Temp 25°C, sonst Kat I
tcomfneutr_PotsInnSom=[3,79]   !neutrale Temperatur Potsdam Innenstadt Sommer
tcomfneutr_MannVorSom=[3,80]   !neutrale Temperatur Mannheim Vorort Sommer
tcomfneutr=eql(FlagTraumsoll,0)*tkuehlsollminideal+eql(FlagTraumsoll,1)*tcomfneutr_MannInnSom+eql(FlagTraumsoll,2)*tcomfneutr_PotsInnSom+eql(FlagTraumsoll,3)*tcomfneutr_MannVorSom
*tcomfneutr=tcomfneutr_MannInnSom
tkuehlsollminidealcomf=tcomfneutr
tkuehlsollmaxidealcomf=tcomfneutr

impuls=0   !0-normale Simulation, 1-Impuls

Windfreigabe = 0 ! 1-freigegeben
*Flexfreigabe = Flexibilitaet
*WindstromvonAnlagen = gt(ueberschuss2050,0)*Windfreigabe !gt(WindPV,(4.53*0.4)) !4530 kW ist Nennleistung; 40 % Schwelle
Windleistungmaxfreigabe=19.0994152*0.4  !
!heizidealfrei=heiz4wo
!kuehlidealfrei=kuehl4wo
heizidealfrei=1 !gt(bilanz2050,0)
kuehlidealfrei=1 !gt(bilanz2050,0)
wwidealfrei=1 !wwwo
nutzidealfrei=1 ! nutz24h

WindstromvonAnlagen = gt(wind2050,Windleistungmaxfreigabe)*Windfreigabe  !Ausgangsvariante 2050 Streicher 19.0994152 GW, APG Brainpool 34 GW sind installiert 
Windnutzbar = WindstromvonAnlagen * (WindPV-(4.53*0.3)) * Windfreigabe*0
*waermerueckgimpuls=0.75  !gilt auch für ohne
B2Grid_frei = 0  !dsm Signal
WBTA = 1 !BTA_Schedule !Zeitsignal für Freischaltung (vor allem Büros etc.)

*
*terd1 = 10.4+[19,2]*(15.4-10.4)  ! Bestand: 9.9+[19,2]*(20.7-9.9) OIB:6.1+[19,2]*(19.6-6.1)  NEH:  9.6+[19,2]*(16.3-9.6) PH: 10.4+[19,2]*(15.4-10.4)  !ta+(heizperiode1*21+26*(1-heizperiode1)-ta)/2 !9.5+[19,2]*15.1  !EG, Temperaturfaktor ca. 0.5
qpvmm=igm*0.3125*0   !Siehe Annahmen, Ansatz maximierend, W/m² EBF: 4 Geschosse: 0.3125, 2 Geschosse 0.625

kuehlperiode1=(gt(time,5000)*lt(time,10000))*impuls+(1-impuls)*(lt(time,6552)*gt(time,2880)+lt(time,6552+8760)*gt(time,2880+8760)+lt(time,6552+8760*2)*gt(time,2880+8760*2)+lt(time,6552+8760*3)*gt(time,2880+8760*3))
heizperiode1 = 1-kuehlperiode1 !besser mit gleitender außenluftemperatur regeln
zeitmax=[210,2]
qbtamaxw1=50+10*(gt(time,700)+gt(time,1300)+gt(time,1900)+gt(time,2500)+gt(time,3100)+gt(time,3700)+gt(time,4300)+gt(time,4900))  !gtheizperiode1*heizleistmaxideal+kuehlleistmaxideal*kuehlperiode1  !W/m²
qbtamaxs1=10+10*(gt(time,5700)+gt(time,6200)+gt(time,6300)+gt(time,6900)+gt(time,7500)+gt(time,8100)+gt(time,8700)+gt(time,9300))  !gtheizperiode1*heizleistmaxideal+kuehlleistmaxideal*kuehlperiode1  !W/m²
qbtamax1=qbtamaxw1*heizperiode1-qbtamaxs1*kuehlperiode1
qbtamax2=qbtamax1 !heizperiode1*heizleistmaxideal+kuehlleistmaxideal*kuehlperiode1
qbtamax3=qbtamax1 !heizperiode1*heizleistmaxideal+kuehlleistmaxideal*kuehlperiode1
*qbtamax=50*anutzges  !wenn impuls =0, wird über Vorlauftemperaturauswahl geregelt
*qbtamaxs=40*anutzges  !wenn impuls =0, wird über Vorlauftemperaturauswahl geregelt
tbtahysges=0.1
*theizsollminideal=21  !20
*theizsollmaxideal=25  !25
*tkuehlsollminideal=50  !25
*tkuehlsollmaxideal=50   !23
*humsoll = 0 !0.012*(1-BTAmodellein)*0+0*BTAmodellein  !BBSR
*relmin = 0  !40*(1-BTAmodellein)*0+0*BTAmodellein !BBSR
*abshumgrenzo = 0.1  !0.009	! [g/kg] Grenze fur Entfeuchtung Lüftung, achtung dazu muss man dann noch abszu ändern
*abshumgrenzu = 0.0	! [g/kg] Grenze fur Befeuchtung
*tzukuehl = 50  !lt(tzuquellmin,20)*20+(1-lt(tzuquellmin,20))*tzuquellmin  Ausschalten mit hohen Temperaturen
*tzuheiz = 0  !wenn kein Nachheizen, auf 0 setzen

theizsollmin=theizsollminideal-tbtahysges/2
theizsollmax=theizsollmaxideal-tbtahysges/2
tkuehlsollmin=tkuehlsollminidealcomf-tbtahysges/2
tkuehlsollmax=tkuehlsollmaxidealcomf-tbtahysges/2
queber1w=gt(time,100)*lt(time,301)+gt(time,700)*lt(time,901)+gt(time,1300)*lt(time,1501)+gt(time,1900)*lt(time,2101)+gt(time,2500)*lt(time,2701)+gt(time,3100)*lt(time,3301)+gt(time,3700)*lt(time,3901)+gt(time,4300)*lt(time,4501)+gt(time,4900)*lt(time,5001)  
queber1s=gt(time,5100)*lt(time,5301)+gt(time,5700)*lt(time,5901)+gt(time,6300)*lt(time,6501)+gt(time,6900)*lt(time,7101)+gt(time,7500)*lt(time,7701)+gt(time,8100)*lt(time,8301)+gt(time,8700)*lt(time,8901)+gt(time,9300)*lt(time,9501)+gt(time,9900)*lt(time,10101)  
queber1=queber1w*heizperiode1+queber1s*kuehlperiode1
queber2=queber1
queber3=queber1
zeit1impuls=24
zeit2impuls=300
heizleistmaxideal=20+10*zeitmax
kuehlleistmaxideal=10+10*zeitmax

*sonstige Var
fenluftsomm=1
*Schattschaltaussen=0.8
*Schattschaltinnen=0
*Vent1var=0.5 
*Vent2var=0. 
*Vent3var=0.5 
Qelvar=QelHH*0.5 !(Qel1*anutz1+Qel2*anutz2+Qel3*anutz3)/anutzges  !([3,44]+[3,45]+[3,46]+[3,47]+[3,48]+(licht3*anutz3)/1000+[3,50]+[3,51]+[3,52])*1000/anutz3 !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
Qwwnutzvar=QWW_HH*0.5 !12.75/0.8*1000/8760 ![3,40]*1000/anutz3 !WWprofil in W/m²
QelAbwvar=Qel*0.8 !QelabwHH !Abwärme von Haushaltsgeräten in W/m²
SpeicherWW=1  !1-es gibt WW Speicher, 0- es gibt keinen
Qww_Speichermaxvar=120    !liter
qwwwpmaxvar=50  !W/m²
JAZh=3
JAZc=3
JAZww=2.5
etaverth=0.9
etavertc=0.9
etavertww=0.7


MBTAspezges=16  !kg/h/m² 22 bei fußbodenheizung, 16 bei BTA
qv1=[56,19]/anutz1/3.6

*------------------------------------------------------------------------------


* EQUATIONS "Schedule"
* 
EQUATIONS 11
wluft = [3,76]  ![56,50] Profil geändert, 6 bis 18 Uhr durchgehend
use = [3,77] ![56,45]  !Büronutzung, 0.5 am Anfang und Ende
lichtuse = use
wohnwoche = [56,46]
wrestaurante = [56,56]
wveranstaltung = [56,57]
wseminar = [56,58]
wkueche = [56,60]
wnatluft = [56,47]
BTA_Schedule=[56,59]
wschlaf=[56,61]
*$UNIT_NAME Schedule
*$LAYER Main
*$POSITION 199 194
*------------------------------------------------------------------------------


* EQUATIONS "Inf"
* 
EQUATIONS 18
*fugenLuft = 0.042
nluft1 = (100*(abs(tzone1-ta))**0.5*(fen1*1.23*1.9*1.9**0.5))/vol1  !nach Lukas. Kippstellung bei fen1 berücksichtigen 
nluft2 = (100*(abs(tzone2-ta))**0.5*(fen2*1.23*1.9*1.9**0.5))/vol1
nluft3 = (100*(abs(tzone3-ta))**0.5*(fen3*1.23*1.9*1.9**0.5))/vol3
*nluft1 = (0.7*100*(abs(tzone1-ta))**0.5*(fen1*0.8*1.3*1.3**0.5))/vol1  !10cm Rahmen umseitig abgezogen
*nluft2 = (0.7*100*(abs(tzone2-ta))**0.5*(fen2*0.8*1.3*1.3**0.5))/vol1
*nluft3 = (0.7*100*(abs(tzone3-ta))**0.5*(fen3*0.8*1.3*1.3**0.5))/vol3
fugenLuftBestand = 0.042
nluftstand = 0
nluftbuero = 0
tcontr1 = [20,1]
tcontr2 = [21,1]
tcontr3 = [22,1]
Inf1 = fugenLuft + (nluft1*somm*tcontr1*wnatluft)+(nluft1*(1-somm)*tcontr1*wnatluft)*fenluftsomm ! 1/h hier noch an regelung von Lukas anpassen: Entscheidung immer von Stand 18 Uhr abhängig, Taussen >=26°C
Inf2 = fugenLuft + (nluft2*somm*tcontr2*wnatluft)+(nluft2*(1-somm)*tcontr2*wnatluft)*fenluftsomm ! 1/h
Inf3 = fugenLuft + (nluft3*somm*tcontr3*wnatluft)+(nluft3*(1-somm)*tcontr3*wnatluft)*fenluftsomm ! 1/h
winterUnterGrenze = -2
sommerUnterGrenze = -2
querhyst = winterUnterGrenze*(1-somm)+sommerUnterGrenze*somm
winterOberGrenze = 25
sommerOberGrenze = 24
querob = winterOberGrenze*(1-somm)+sommerOberGrenze*somm  !49

*------------------------------------------------------------------------------

* EQUATIONS "IW"
* 
EQUATIONS 34
QelHH=[334,1]*1000/anutzges
QelflexHH=[334,2]*1000/anutzges
QelabwteilHH=[334,3]*1000/anutzges
QelabwHH=[334,4]*1000/anutzges
QWW_HH=[334,5]*4.19/3.6*(38-10)/anutzges
PersHH=[334,6]

redukpers = 1
*Persanz1 = 2 !Annahme, dass Personen gleich auf die beiden Zonen des Haushalts aufgeteilt werden
*Persanz2 = 0 
*Persanz3 = 2 
Pers1 = 0*impuls+(1-impuls)*use*Persanz1 ![3,11]*Persanz1
Pers2 = 0*impuls+(1-impuls)*use*Persanz2
Pers3 = 0*impuls+(1-impuls)*use*Persanz3 ![3,53]*Persanz3
*Pers1 = 0*impuls+(1-impuls)*PersHH/2 ![3,11]*Persanz1
*Pers2 = 0 ![3,25]*Persanz2
*Pers3 = 0*impuls+(1-impuls)*PersHH/2 ![3,53]*Persanz3

*Companz1=15 !A0  5 !A2
*Companz2=0
*Companz3=15 !A0  5 !A2

Comp1 = companz1*use !A0  5*use !A2 (2.78-0.5*qdampf*ilf1/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf1/3.6) ! 2.78-0.5*qdampf*ilf1/3.6 !qelabw1	!Wichtig: Bezieht sich auf 1W/m²!!!		, 2,78 bleiben netto übrig, halbe Feuchte sind Personen
Comp2 = companz2*0 !(2.78-0.5*qdampf*ilf2/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf2/3.6) !2.78-0.5*qdampf*ilf2/3.6 !qelabw2			
Comp3 = companz3*use !A0  5*use !A2  (2.78-0.5*qdampf*ilf3/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf3/3.6) !2.78-0.5*qdampf*ilf3/3.6 !qelabw3

*Comp1 = (2.78-0.5*qdampf*ilf1/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf1/3.6) ! 2.78-0.5*qdampf*ilf1/3.6 !qelabw1	!Wichtig: Bezieht sich auf 1W/m²!!!		, 2,78 bleiben netto übrig, halbe Feuchte sind Personen
*Comp2 = (2.78-0.5*qdampf*ilf2/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf2/3.6) !2.78-0.5*qdampf*ilf2/3.6 !qelabw2			
*Comp3 = (2.78-0.5*qdampf*ilf3/3.6)*impuls+(1-impuls)*(QelAbw-0.5*qdampf*ilf3/3.6) !2.78-0.5*qdampf*ilf3/3.6 !qelabw3

*TQ1 = 0.03	!gut  !BBSR für unterschiedliche Fenstergrößen anpassen
TQ2 = 0.06	!mittel
*TQ3 = 0.03 !gut
TQ4 = 0.01	!schlecht
Iglobal1 = 100*TQ1*idh	! [Umrechnung von Watt in Lux]
Iglobal2 = 100*TQ2*idh
Iglobal3 = 100*TQ3*idh
Iglobal4 = 100*TQ4*igh
Iglobal42 = 100*TQ4*igh*(1-Schatth2)

lichtcontr1 = lt(iglobal1,300) 
lichtcontr2 = lt(iglobal2,300) 
lichtcontr3 = lt(iglobal3,300)
dimfakt = 1 	!nicht implementiert, siehe Post
dimfaktInnen = 1
*LichtLeistung = 5	!Licht0  10 !Licht1 [W/m²]
LichtLeistungBestand = 20	!W/m²
Licht1 = LichtLeistung*(lichtcontr1)*use*dimfakt	! [W/m²] Achtung, Sonnenschutz berücksichtigen bei hohen Helligkeitsanforderungen
Licht2 = LichtLeistung*0.25*use*dimfakt
Licht3 = LichtLeistung*(lichtcontr3)*use*dimfakt
*Licht1 = Lichtbasis*(lichtcontr1)*pers1*(1-wschlaf)*dimfakt	! [W/m²] Achtung, Sonnenschutz berücksichtigen bei hohen Helligkeitsanforderungen
*Licht2 = Lichtbasis*(lichtcontr2)*pers2*(1-wschlaf)*dimfakt
*Licht3 = Lichtbasis*(lichtcontr3)*pers3*(1-wschlaf)*dimfakt
Lichtbasis = 1 !2.5 !LichtLeistung*lichtuse
ifeuchtm2 = 0! 0.002 !(0.05*gt(igh,5)+(1-gt(igh,5))*0.005*(lt(time,3624)+gt(time,7296)))/25  !Pflanzen, Wäsche ist noch extra zu berücksichtigen
ilf1 = ifeuchtm2
ilf2 = ifeuchtm2
ilf3 = ifeuchtm2


* EQUATIONS "heiz"
* 
EQUATIONS 18
GSC=1
Theiz = (impuls*(tbtasoll)+(1-impuls)*theizsollminideal)*(1-BTAmodellein)+BTAmodellein*0
theizsom = 15*(1-BTAmodellein)+BTAmodellein*0
Heiz1 = Theiz*heizperiode1+(1-heizperiode1)*theizsom*0	
Heiz2 = Theiz*heizperiode1+(1-heizperiode1)*theizsom*0 
Heiz3 = Theiz*heizperiode1+(1-heizperiode1)*theizsom*0 
mheiz = 7
dheiz = -5
mheizp = 4.4
dheizp = -2
theizvormit = 28
hfakreduk = 0.85 !Faktor für Flächenreduktion etc. global
HEIZMAX1 = (impuls*qbtamax1+(1-impuls)*(1000*(1-GSC)+33.75*heizidealfrei*GSC))*anutz1 ! Anutz1*(mheiz*(theizvormit-TZone1)+dheiz)*hfakreduk
HEIZMAX2 = (impuls*qbtamax2+(1-impuls)*(1000*(1-GSC)+33.75*heizidealfrei*GSC))*anutz2 ! Anutz2*(mheizp*(theizvormit-TZone2)+dheizp)*hfakreduk
HEIZMAX3 = (impuls*qbtamax3+(1-impuls)*(1000*(1-GSC)+33.75*heizidealfrei*GSC))*anutz3 ! Anutz3*(mheizp*(theizvormit-TZone3)+dheizp)*hfakreduk
relmin1 = relmin
relmin2 = relmin
relmin3 = relmin

* EQUATIONS "kuehl"
* 
EQUATIONS 21
tkuehlges = (impuls*((tbtasoll)*(1-heizperiode1)+50*heizperiode1)+(1-impuls)*(tkuehlsollminidealcomf*(1-heizperiode1)+heizperiode1*50))*(1-BTAmodellein)+BTAmodellein*50 !25-wkuehlvor*2*0
tkuehlgesfb = 24*(1-BTAmodellein)+BTAmodellein*50 !25-wkuehlvor*1

Tkuehl1 = tkuehlges	! Solltemperaturen Kühlen [°C]	
Tkuehl2 = tkuehlges 
Tkuehl3 = tkuehlges 
mkuehl = 7     !Abbildung Verlauf Leistungsabgabe bei Flächenheizungen (meist in Abhängigkeit von Differenz Raumtemperatur zu BTA_Mitteltemperatur (Differenz Vorlauf / Rücklauf)
mkuehlfb = 4.4
dkuehl = 5
dkuehlfb = 0
mkuehlp = 6
dkuehlp = 0
ttau2 = [332,8]
ttau2grenz = ttau2+2
tkuehlvormit = lt(ttau2grenz,19)*19+(1-lt(ttau2grenz,19))*ttau2grenz
kfakreduk = 0.85 !Faktor für Flächenreduktion etc. global
kuehlmax1 = (-impuls*qbtamax1*(1-heizperiode1)+(1-impuls)*(1000*(1-GSC)+40.5*kuehlidealfrei*GSC))*anutz1 ! Anutz1*(mkuehlp*(TZone1-tkuehlvormit)+dkuehlp)*kfakreduk
kuehlmax2 = (-impuls*qbtamax2*(1-heizperiode1)+(1-impuls)*(1000*(1-GSC)+40.5*kuehlidealfrei*GSC))*anutz2 ! Anutz2*(mkuehlp*(TZone2-tkuehlvormit)+dkuehlp)*kfakreduk
kuehlmax3 = (-impuls*qbtamax3*(1-heizperiode1)+(1-impuls)*(1000*(1-GSC)+40.5*kuehlidealfrei*GSC))*anutz3 ! Anutz3*(mkuehlp*(TZone3-tkuehlvormit)+dkuehlp)*kfakreduk
*absmax = 0.012  !Grenze für ideale Entfeuchtung Raum
absmax1 = absmax
absmax2 = absmax
absmax3 = absmax


UNIT 210 TYPE 14	 Impulse
*$UNIT_NAME Sommer
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 102 501
*$LAYER Main # # # # # # # # # # # # # # # # 
PARAMETERS 48
0		! 1 Initial value of time
0.0		! 2 Initial value of function
100		! 3 Time at point-1
0		! 4 Value at point -1
101		! 5 Time at point-2
1		! 6 Value at point -2
300		! 7 Time at point-3
1		! 8 Value at point -3
301		! 9 Time at point-4
0		! 10 Value at point -4
600		! 1 Initial value of time
0.0		! 2 Initial value of function
601		! 3 Time at point-1
1		! 4 Value at point -1
700		! 3 Time at point-1
1		! 4 Value at point -1
701		! 5 Time at point-2
2		! 6 Value at point -2
900		! 7 Time at point-3
2		! 8 Value at point -3
901		! 9 Time at point-4
1		! 10 Value at point -4
1200		! 1 Initial value of time
1		! 2 Initial value of function
1201		! 3 Time at point-1
2		! 4 Value at point -1
1300		! 5 Time at point-2
2		! 6 Value at point -2
1301		! 5 Time at point-2
3		! 6 Value at point -2
1500		! 7 Time at point-3
3		! 8 Value at point -3
1501		! 9 Time at point-4
2		! 10 Value at point -4
1800		! 1 Initial value of time
2		! 2 Initial value of function
1801		! 1 Initial value of time
3		! 2 Initial value of function
1900		! 3 Time at point-1
3		! 4 Value at point -1
1901		! 5 Time at point-2
4		! 6 Value at point -2
2100		! 7 Time at point-3
4		! 8 Value at point -3
2101		! 9 Time at point-4
3		! 10 Value at point -4
2400		! 9 Time at point-4
3		! 10 Value at point -4

UNIT 131 TYPE 9	 Type9e
*$UNIT_NAME Type9e
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 752 127
*$LAYER Weather - Data Files # 
TRACE START STOP
PARAMETERS 106
5		! 1 Mode
4		! 2 Header Lines to Skip
25		! 3 No. of values to read
1.0		! 4 Time interval of data
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
0		! 44 Average or instantaneous value-10
-1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
0		! 48 Average or instantaneous value-11
-1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
0		! 52 Average or instantaneous value-12
-1		! 53 Interpolate or not-13
1.0		! 54 Multiplication factor-13
0		! 55 Addition factor-13
0		! 56 Average or instantaneous value-13
-1		! 57 Interpolate or not-14
1.0		! 58 Multiplication factor-14
0		! 59 Addition factor-14
0		! 60 Average or instantaneous value-14
-1		! 61 Interpolate or not-15
1.0		! 62 Multiplication factor-15
0		! 63 Addition factor-15
0		! 64 Average or instantaneous value-15
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 69 Interpolate or not-17
1.0		! 70 Multiplication factor-17
0		! 71 Addition factor-17
1		! 72 Average or instantaneous value-17
1		! 73 Interpolate or not-18
1.0		! 74 Multiplication factor-18
0		! 75 Addition factor-18
1		! 76 Average or instantaneous value-18
-1		! 77 Interpolate or not-19
1.0		! 78 Multiplication factor-19
0		! 79 Addition factor-19
1		! 80 Average or instantaneous value-19
-1		! 81 Interpolate or not-20
1.0		! 82 Multiplication factor-20
0		! 83 Addition factor-20
1		! 84 Average or instantaneous value-20
-1		! 85 Interpolate or not-21
1.0		! 86 Multiplication factor-21
0		! 87 Addition factor-21
1		! 88 Average or instantaneous value-21
-1		! 89 Interpolate or not-22
1.0		! 90 Multiplication factor-22
0		! 91 Addition factor-22
1		! 92 Average or instantaneous value-22
-1		! 93 Interpolate or not-23
1.0		! 94 Multiplication factor-23
0		! 95 Addition factor-23
1		! 96 Average or instantaneous value-23
-1		! 97 Interpolate or not-24
1.0		! 98 Multiplication factor-24
0		! 99 Addition factor-24
1		! 100 Average or instantaneous value-24
-1		! 101 Interpolate or not-25
1.0		! 102 Multiplication factor-25
0		! 103 Addition factor-25
1		! 104 Average or instantaneous value-25
134		! 121 Logical unit for input file
-1		! 65 Free format mode
*** External files

UNIT 132 TYPE 9	 Type9e
*$UNIT_NAME Type9e
*$MODEL .\Utility\Data Readers\Generic Data Files\Expert Mode\Free Format\Type9e.tmf
*$POSITION 752 127
*$LAYER Weather - Data Files # 
TRACE START STOP
PARAMETERS 126
5		! 1 Mode
3		! 2 Header Lines to Skip
30		! 3 No. of values to read
1.0		! 4 Time interval of data
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
135		! 121 Logical unit for input file
-1		! 65 Free format mode



equations 30
bedarf2050=[132,1]
biomasse2050=[132,2]
wasser2050=[132,3]
solar2050=[132,4]
wind2050=[132,5]
EEges2050=[132,6]
ueberschuss2050=[132,7]
unterschuss2050=[132,8]
bilanz2050=[132,9]
Kostideal=[132,10]
Lastheizideal=[132,11]
heiz24h=[132,12]
heizWo=[132,13]
heiz2Wo=[132,14]
heiz4Wo=[132,15]
Lastkuehlideal=[132,16]
kuehl24h=[132,17]
kuehlWo=[132,18]
kuehl2Wo=[132,19]
kuehl4Wo=[132,20]
LastWWideal=[132,21]
WW24h=[132,22]
WWWo=[132,23]
WW2Wo=[132,24]
WW4Wo=[132,25]
Lastnutzideal=[132,26]
nutz24h=[132,27]
nutzWo=[132,28]
nutz2Wo=[132,29]
nutz4Wo=[132,30]




* EQUATIONS "Klima"
* 
EQUATIONS 80
ta = (-4.8*heizperiode1+26.3*kuehlperiode1)*impuls+(1-impuls)*[109,1]
relha = (80*heizperiode1+65*kuehlperiode1)*impuls+(1-impuls)*[109,7]
absa = (0.003*heizperiode1+0.012*kuehlperiode1)*impuls+(1-impuls)*[109,6]
tsky = (ta-11)*impuls+(1-impuls)*[109,4]
tsgrd = ta
twasgrd = [109,5]
Ttau = [109,2]
Twetbaulb = [109,3]
* siehe oben   terd1 = 9.9+[19,2]*(20.7-9.9)  ! Bestand: 9.9+[19,2]*(20.7-9.9) OIB:6.1+[19,2]*(19.6-6.1)  NEH:  9.6+[19,2]*(16.3-9.6) PH: 10.4+[19,2]*(15.4-10.4)  !ta+(heizperiode1*21+26*(1-heizperiode1)-ta)/2 !9.5+[19,2]*15.1  !EG, Temperaturfaktor ca. 0.5
terd2 = 10 !11.04+[19,2]*16.4  !UG
terd3 = 10 !11.04+[19,2]*16.4
Tewtphpp = 7.1+[19,2]*7
GRD_REFL = 0.2  ! Sehr gefährlich, unbedingt Input checken[109,91]
wind = [109,8]
winddir = [109,9]
druck = [109,10]  !atm  !11
TURN = 0
HEMISPHERE = 1 ! northern hemisphere: 1  - southern hemisphere: -1
AA_H_0_0 = 0  ! azimuth angle of orientation
AA_S_0_90 = (0  +TURN)*GT(HEMISPHERE,0)+ (180-0 -TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_W_90_90 = (90 +TURN)*GT(HEMISPHERE,0)+ (180-90-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_N_180_90 = (180+TURN)*GT(HEMISPHERE,0)+ (180-180-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_E_270_90 = (270+TURN)*GT(HEMISPHERE,0)+ (180-270-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_W2 = (90 +TURN)*GT(HEMISPHERE,0)+ (180-45-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_N2 = (180+TURN)*GT(HEMISPHERE,0)+ (180-135-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_E2 = (270+TURN)*GT(HEMISPHERE,0)+ (180-225-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AA_S2 = (0+TURN)*GT(HEMISPHERE,0)+ (180-315-TURN)*NOT(GT(HEMISPHERE,0)) ! azimuth angle of orientation
AAZM_CORR_HEM = AAZM*GT(HEMISPHERE,0) +  NOT(GT(HEMISPHERE,0))*((180-AAZM)*GT(AAZM,0)*LE(AAZM,180) + (-180-AAZM)*NOT(GT(AAZM,0)*LE(AAZM,180))) !solar azimuth corrected for southern hemisphere such that north=180, south=0, west =90, east=-90
AAZM_TYPE56 = (AAZM_CORR_HEM - TURN) ! solar azimuth corrected by building rotation - Input for Type 56 sun position for SHM and ISM
AZEN = [109,16]
AAZM = [109,17]
IDHkJ = (10*heizperiode1+350*kuehlperiode1)*impuls+(1-impuls)*[109,20]    !Sky diffuse radiation on the horizontal, impuls sommer 20% direkt
IGHkJ = (10*heizperiode1+350*kuehlperiode1)*impuls+(1-impuls)*[109,24]    !Total incident of radation orientation H_0_0
IBHkJ = (0*heizperiode1+0*kuehlperiode1)*impuls+(1-impuls)*[109,33]    !Beam incident of radation orientation H_0_0
AIH = [109,69]    !Incident angle of orientation H_0_0
IGSkJ = (10*heizperiode1+180*kuehlperiode1)*impuls+(1-impuls)*[109,25]
IBSkJ = (0*heizperiode1+0*kuehlperiode1)*impuls+(1-impuls)*[109,34]
AIS = [109,70]
IGWkJ = (5*heizperiode1+220*kuehlperiode1)*impuls+(1-impuls)*[109,26]
IBWkJ = (0*heizperiode1+0*kuehlperiode1)*impuls+(1-impuls)*[109,35]
AIW = [109,71]
IGNkJ = (5*heizperiode1+100*kuehlperiode1)*impuls+(1-impuls)*[109,27]
IBNkJ = (0*heizperiode1+0*kuehlperiode1)*impuls+(1-impuls)*[109,36]
AIN = [109,72]
IGOkJ = (5*heizperiode1+210*kuehlperiode1)*impuls+(1-impuls)*[109,28]
IBOkJ = (0*heizperiode1+0*kuehlperiode1)*impuls+(1-impuls)*[109,37]
AIO = [109,73]
IGS2kJ = [109,29]
IBS2kJ = [109,38]
AIS2 = [109,74]
IGW2kJ = [109,30]
IBW2kJ = [109,39]
AIW2 = [109,75]
IGN2kJ = [109,31]
IBN2kJ = [109,40]
AIN2 = [109,76]
IGO2kJ = [109,32]
IBO2kJ = [109,41]
AIO2 = [109,77]
hour_of_day = MOD(TIME,24)  !11+13+31=55
idh = IDhkJ/3.6
igh = IghkJ/3.6
ibh = IbhkJ/3.6
igs = IGSkJ/3.6
ibs = IBSkJ/3.6
igw = IGWkJ/3.6
ibw = IBWkJ/3.6
ign = IGNkJ/3.6
ibn = IBNkJ/3.6
igo = IGOkJ/3.6
ibo = IBOkJ/3.6
igs2 = IGS2kJ/3.6
ibs2 = IBS2kJ/3.6
igw2 = IGW2kJ/3.6
ibw2 = IBW2kJ/3.6
ign2 = IGN2kJ/3.6
ibn2 = IBN2kJ/3.6
igo2 = IGO2kJ/3.6
ibo2 = IBO2kJ/3.6
somm = 1-heizperiode1  ![10,2]
winter = heizperiode1  ![11,2]
*$UNIT_NAME Klima
*$LAYER Main
*$POSITION 197 101

*------------------------------------------------------------------------------


* EQUATIONS "Fixed Shading"
* 
EQUATIONS 12
Z1_IT_SW_SHD = [341,1]
Z1_IB_SW_SHD = [341,2]
Z1_AI_SW_SHD = AIS
Z3_IT_SW_SHD = [343,1]
Z3_IB_SW_SHD = [343,2]
Z3_AI_SW_SHD = AIS
Z5_IT_SW_SHD = [345,1]
Z5_IB_SW_SHD = [345,2]
Z5_AI_SW_SHD = AIS
Z7_IT_SW_SHD = [347,1]
Z7_IB_SW_SHD = [347,2]
Z7_AI_SW_SHD = AIS
*$UNIT_NAME Fixed Shading
*$LAYER Main
*$POSITION 618 275
*------------------------------------------------------------------------------


* EQUATIONS "Equa-2"
* 
EQUATIONS 1
qmaschabw = [3,3]*1000
*$UNIT_NAME Reserve
*$LAYER Main
*$POSITION 199 794

                                                                         
*------------------------------------------------------------------------------


* EQUATIONS "Flaechen"
* 
EQUATIONS 7
Vol1 = 56.25		
Vol2 = 18.75	
Vol3 = 56.25	
Anutz1 = 20
Anutz2 = 8
Anutz3 = 20
anutzges = Anutz1 + Anutz2 + Anutz3 

*$UNIT_NAME Flaechen
*$LAYER Main
*$POSITION 712 487

*$UNIT_NAME Inf
*$LAYER Main
*$POSITION 596 1501

*------------------------------------------------------------------------------


* EQUATIONS "Schatt"
* 
EQUATIONS 25
*schattzu = 0.8*schattschaltaussen !0.90
*strahlungsgrenze = 150
strahlungglobal = igh
grenzschatt=30   !windgeschwindigkeit, bis zu welcher Sonnenschutz aussen zu bleiben kann
windfass=wind*3.6*0.8*1.8  ! Windgeschwindigkeit in m/s (meist 10 m Höhe) umgerechnet auf km/h mal Reduktion durch Umgebungsstruktur/Laibung/Umrechnung auf tatsächliche Höhe + 80% für Böhen (nach Lahme)
windauf=1 !lt(windfass,grenzschatt)
tschattcontr1 = [40,1]
tschattcontr2 = [41,1]
tschattcontr3 = [42,1]
reschmutz=1
Schatts1 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igs, strahlungsgrenze)+(1-somm)*tschattcontr1))*[333,1]*reschmutz)
Schattw1 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igw, strahlungsgrenze)+(1-somm)*tschattcontr1))*[333,1]*reschmutz)  
Schattn1 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(ign, strahlungsgrenze)+(1-somm)*tschattcontr1))*[333,1]*reschmutz)
Schatto1 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igo, strahlungsgrenze)+(1-somm)*tschattcontr1))*[333,1]*reschmutz)
Schatts2 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igs, strahlungsgrenze)+(1-somm)*tschattcontr2))*[333,1]*reschmutz)
Schattw2 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igw, strahlungsgrenze)+(1-somm)*tschattcontr2))*[333,1]*reschmutz)
Schattn2 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(ign, strahlungsgrenze)+(1-somm)*tschattcontr2))*[333,1]*reschmutz)
Schatto2 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igo, strahlungsgrenze)+(1-somm)*tschattcontr2))*[333,1]*reschmutz)
Schatts3 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igs, strahlungsgrenze)+(1-somm)*tschattcontr3))*[333,1]*reschmutz)
Schattw3 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igw, strahlungsgrenze)+(1-somm)*tschattcontr3))*[333,1]*reschmutz)
Schattn3 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(ign, strahlungsgrenze)+(1-somm)*tschattcontr3))*[333,1]*reschmutz)
Schatto3 = 0*impuls+(1-impuls)*(1-(1-schattzu*windauf*(somm*gt(igo, strahlungsgrenze)+(1-somm)*tschattcontr3))*[333,1]*reschmutz)



*Schatti1 = 0.6*schattschaltinnen
*Schatti2 = 0.6*schattschaltinnen
*Schatti3 = 0.6*schattschaltinnen
strahlungZone1 = igh
Iglobal4ohne = 100*TQ4*igh
Iglobal4mit = 100*TQ4*igh*(1-0.8)
Schatth = 0  !somm*(0.8*gt(iglobal4mit,300)+0*(1-gt(iglobal4mit,300)))+(1-Input23)*(tschattcontr14*0.8*gt(iglobal4mit,300))
Schatth2 = 0 !somm*(0.8*gt(iglobal4mit,750)+0*(1-gt(iglobal4mit,750)))+(1-Input23)*(tschattcontr14*0.8*gt(iglobal4mit,750))
*$UNIT_NAME Schatt
*$LAYER Main
*$POSITION 597 1594

*------------------------------------------------------------------------------


* EQUATIONS "Vent"
* 
EQUATIONS 39 
rholuft = 1.204
waermerueckg = waermerueckgimpuls !0.85	! [%]
quellluftfaktor = 1	! [-] faktor
luftvolpers = 30		! [m³/h]	35 hyg. minimum -   42
lueftvol1 = 40*quellluftfaktor
lueftvol2 = 40*quellluftfaktor
lueftvol3 = 40*quellluftfaktor
ventvol1 = wluft*(lueftvol1*somm+(1-somm)*lueftvol1)	! [m³/h] 
ventvol2 = wluft*(lueftvol2*somm+(1-somm)*lueftvol2)
ventvol3 = wluft*(lueftvol3*somm+(1-somm)*lueftvol3)
ventvolges = ventvol1 + ventvol2 + ventvol3  
ventvolges1 =ventvol1 + ventvol2 + ventvol3  
ventab1 = wluft*lueftvol1
ventab2 = wluft*lueftvol2
ventab3 = wluft*lueftvol3
VENT1 = Vent1var*wluft ! 0.5 ! ventvol1/Vol1	! [1/h] -> Input Building
VENT2 = Vent2var*wluft !0. ! ventvol2/Vol2
VENT3 = Vent3var*wluft !0.5 ! ventvol3/Vol3
tmittel1 = (TZone1+TZone2+TZone3)/3
twtoutges1 = ventvol1*TZone1+ventvol2*TZone2+ventvol3*TZone3
twtoutges2 = 0
twtout = lt(ventvolges,0.1)*tmittel1+(1-lt(ventvolges,0.1))*(twtoutges1)/(ventvolges+0.001)
ventab14ges = ventvolges
ventabges = ventvolges
tminwint = twtout-1		! [C]	Minimum der Zulufttemperatur im Winter
tzuquellmin = twtout-2
tminsomm = twtout-1		! [C] Minimum der Zulufttemperatur im Sommer
tewt = ta ! EWT (Tewtphpp-Input65)*0.5
twtwarm = 0   !34
twrg1 = (tewt+waermerueckg*(tzone1-tewt))	! [C] Ventilatorabwärme nicht berücksichtigt
twrg2 = (tewt+waermerueckg*(tzone2-tewt))
twrg3 = (tewt+waermerueckg*(tzone3-tewt))
tzuschalt = [18,2]
TZU22w = twrg2       !Wohnnutzung mit fixer Bypassregelung, Quellluftsystem mit beschränkter Zulufttemperatur gt(twrg2,22)*22+(1-gt(twrg2,22))*twrg2  
TZU22s = ta !Wohnnutzung, sonst z.B. Quellluftsystem gt(ta,tminsomm)*(ta*lt(ta,26)+twrg2*(1-lt(ta,26)))+(1-gt(ta,tminsomm))*tminsomm
TZU = somm*(gt(tzu22s,tzukuehl)*tzukuehl+(1-gt(tzu22s,tzukuehl))*tzu22s)+(1-somm)*(lt(tzu22w,tzuheiz)*tzuheiz+(1-lt(tzu22w,tzuheiz))*tzu22w)
tzu1 = (1-somm)*twrg2+somm*ta  !Einfache saisonale Regelung, keine Sommer WT Nutzung
tzu2 = (1-somm)*twrg2+somm*ta  !Einfache saisonale Regelung, keine Sommer WT Nutzung
tzu3 = (1-somm)*twrg2+somm*ta  !Einfache saisonale Regelung, keine Sommer WT Nutzung
*$UNIT_NAME Vent
*$LAYER Main
*$POSITION 703 594

*------------------------------------------------------------------------------


* EQUATIONS "Ventfeu"
* 
EQUATIONS 16
wrgfeu = 0	! [%]
BeFeucht = 0	!Befeuchtung auf relative Feuchte von ..% 	
EntFeucht = 0.1	!Entfeuchtung auf absolute Feuchte von ..kg/kg	
abshuma = absa
absoutges1 = ventvol1*absh1+ventvol2*absh2+ventvol3*absh3
absoutges2 = 0
abshumout = (absoutges1)/(ventvolges+0.001)	! [kg/kg] abs Feuchte des Raumes wo abgesaugt wird
abswrg = somm*(gt(TZU22s,tzukuehl)*absZU22s+(1-gt(TZU22s,tzukuehl))*absZU22s)+(1-somm)*(lt(TZU22w,tzuheiz)*absZU22w+(1-lt(TZU22w,tzuheiz))*absZU22w)
abswrg1 = (abshuma+(abshumout-abshuma)*wrgfeu)
abszu = absa ! Feuchterückgewinnung ausgeschalten    somm*(gt(abswrg,abshumgrenzo)*abshumgrenzo+(1-gt(abswrg,abshumgrenzo))*abswrg)+(1-somm)*(abswrg)	! kg/kg Feuchte in den Raum,
absZU22w = abswrg1
absZU22s = gt(ta,tminsomm)*(absa*lt(ta,26)+abswrg1*(1-lt(ta,26)))+(1-gt(ta,tminsomm))*absa
relzu = [150,6]	! umrechung von abs Feuchte in relative Feuchte
abszu1 = abszu
abszu2 = abszu
abszu3 = abszu

*------------------------------------------------------------------------------
EQUATIONS 9

WindPV = [131,11] !MW 2015 Hagenbrunn und Seyring
CO2_2015 = [131,13] !g/kWh
CO2_2050 = [131,14] !g/kWh
QBedarf_2050=[131,18]
QWasPVWind_2050=[131,15]+[131,16]+[131,17] 
QBiomasse_2050=[131,20] 
QGeothermie_2050=[131,22]
QUeberschuss_2050=[131,24]
QUnterschuss_2050=[131,25]
 
* EQUATIONS "BTA"
* 
EQUATIONS 83

tbtasollohneimpuls = (kuehlperiode1*tkuehlsollmin+heizperiode1*theizsollmin)*(1-gt(queber,0))+(kuehlperiode1*tkuehlsollmax+heizperiode1*theizsollmax)*gt(queber,0)
tbtasollmitimpuls = (kuehlperiode1*tkuehlsollmin+heizperiode1*theizsollmin)*(1-gt(queber1,0))+(kuehlperiode1*tkuehlsollmax+heizperiode1*theizsollmax)*gt(queber1,0)
tbtasoll = impuls*tbtasollmitimpuls+(1-impuls)*tbtasollohneimpuls
tbtahys = kuehlperiode1*tbtahysges+heizperiode1*tbtahysges

queberh= anutzges*Qelnutzerüberschuss*JAZh*etaverth    !gt(time,36)*lt(time,96)*50*anutzges  Thermische Energie in Raum
queberhPV=ge(queberh,qbtamax)*qbtamax+(1-ge(queberh,qbtamax))*(queberh)
queberhwind=lt(queberhPV,qbtamax)*(qbtamax-queberhPV)*WindstromvonAnlagen
queberc= anutzges*Qelnutzerüberschuss*JAZc*etavertc
quebercPV=ge(queberc,qbtamaxs)*qbtamaxs+(1-ge(queberc,qbtamaxs))*(queberc)
quebercwind=lt(quebercPV,qbtamaxs)*(qbtamaxs-quebercPV)*WindstromvonAnlagen
queber=heizperiode1*(queberhPV+queberhwind)+(1-heizperiode1)*(quebercPV+quebercwind)
tofl1u0=[170,2]
tofl2u0=[170,4]
tofl3u0=[170,6]
tofl1o0=[170,8]
tofl2o0=[170,10]
tofl3o0=[170,12]


MBTAspez = MBTAspezges  !kg/h/m² 22 bei fußbodenheizung, 16 bei BTA
tsystemw = qbtamax/(minbta1+minbta2+minbta3+1)/4.18*3.6*(1-gt(queber,0))+queber/(minbta1+minbta2+minbta3+1)/4.18*3.6*gt(queber,0)+(tofl1u0*minbta1+tofl2u0*minbta2+tofl3u0*minbta3)/(minbta1+minbta2+minbta3+0.001)
tsystems = -qbtamaxs/(minbta1+minbta2+minbta3+1)/4.18*3.6*(1-gt(queber,0))-queber/(minbta1+minbta2+minbta3+1)/4.18*3.6*gt(queber,0)+(tofl1u0*minbta1+tofl2u0*minbta2+tofl3u0*minbta3)/(minbta1+minbta2+minbta3+0.001)
tsystem1 = heizperiode1*tsystemw+(1-heizperiode1)*tsystems
tsystem = gt(tsystem1,35)*35+(1-gt(tsystem1,35))*(lt(tsystem1,18)*18+tsystem1*(1-lt(tsystem1,18)))
*tsystem = (tinbta1v*minbta1+tinbta2v*minbta2+tinbta3v*minbta3)/(minbta1+minbta2+minbta3+0.001) !30*heizperiode1+(1-heizperiode1)*20  !Außentemperatursteuern
tinbta1v = qbtamax1/MBTAspez/4.18*3.6*(1-gt(queber1,0))+qbtamax1/MBTAspez/4.18*3.6*gt(queber1,0)+tofl1u0  !tsystem
tinbta2v = qbtamax2/MBTAspez/4.18*3.6*(1-gt(queber2,0))+qbtamax2/MBTAspez/4.18*3.6*gt(queber2,0)+tofl2u0
tinbta3v = qbtamax3/MBTAspez/4.18*3.6*(1-gt(queber3,0))+qbtamax3/MBTAspez/4.18*3.6*gt(queber3,0)+tofl3u0
tinbta1=tinbta1v*impuls+(1-impuls)*tsystem
tinbta2=tinbta2v*impuls+(1-impuls)*tsystem
tinbta3=tinbta3v*impuls+(1-impuls)*tsystem
tinbta1ov = qbtamax1/MBTAspez/4.18*3.6*(1-gt(queber1,0))+qbtamax1/MBTAspez/4.18*3.6*gt(queber1,0)+tofl1o0  !tsystem
tinbta2ov = qbtamax2/MBTAspez/4.18*3.6*(1-gt(queber2,0))+qbtamax2/MBTAspez/4.18*3.6*gt(queber2,0)+tofl2o0
tinbta3ov = qbtamax3/MBTAspez/4.18*3.6*(1-gt(queber3,0))+qbtamax3/MBTAspez/4.18*3.6*gt(queber3,0)+tofl3o0
tinbtao1=tinbta1ov*impuls+(1-impuls)*tsystem !tsystem
tinbtao2=tinbta2ov*impuls+(1-impuls)*tsystem  !tinbta2ov !tsystem
tinbtao3=tinbta3ov*impuls+(1-impuls)*tsystem  !tinbta3ov !tsystem

bta1schalt=heizperiode1*(1-[64,1])+kuehlperiode1*[64,1]
bta2schalt=heizperiode1*(1-[65,1])+kuehlperiode1*[65,1]
bta3schalt=heizperiode1*(1-[66,1])+kuehlperiode1*[66,1]

minbta1 = BTAmodellein*MBTAspez*(anutz1*0.9)*((bta1schalt)*heizperiode1+bta1schalt*kuehlperiode1)*WBTA*B2Grid_frei  !Achtung, hier tatsächliche Flächen einstellen
minbta2 = BTAmodellein*MBTAspez*(anutz2*0.9)*((bta2schalt)*heizperiode1+bta2schalt*kuehlperiode1)*WBTA*B2Grid_frei
minbta3 = BTAmodellein*MBTAspez*(anutz3*0.9)*((bta3schalt)*heizperiode1+bta3schalt*kuehlperiode1)*WBTA*B2Grid_frei

tbtareg1 = TZone1
tbtareg2 = TZone2
tbtareg3 = TZone3


thsoll1=tbtasoll+tbtahys
thsoll1l=tbtasoll
*tcsoll1=tbtasoll+tbtahys	!v laut OENORM Kat. II
*tcsoll1l=tbtasoll
thsoll2=tbtasoll+tbtahys
thsoll2l=tbtasoll
thsoll3=tbtasoll+tbtahys
thsoll3l=tbtasoll

igm=(igs2+igw2+ign2+igo2)/4   !mittlere Einstrahlung auf PV-Module

Qel = Qelvar  !QelHH/4 !(Qel1*anutz1+Qel2*anutz2+Qel3*anutz3)/anutzges  !([3,44]+[3,45]+[3,46]+[3,47]+[3,48]+(licht3*anutz3)/1000+[3,50]+[3,51]+[3,52])*1000/anutz3 !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
Qwwnutz = Qwwnutzvar !QWW_HH/4 !12.75/0.8*1000/8760 ![3,40]*1000/anutz3 !WWprofil in W/m²
QelAbw = QelAbwvar !Qel*0.8 !QelabwHH !Qel*0.8 !Abwärme von Haushaltsgeräten in W/m²
qhend = (qhges)/(JAZh*etaverth) !Endenergiebedarf Heizen ohne hilfstrom qhend = (qhges+qbefgesraum)/(JAZh*etaverth)
qwwend = Qwwnutz/etavertww/JAZww !Endenergiebedarf Warmwasser
qendwaerme=0*qhend+0*qwwend  !Achtung, hier nur, wenn nicht mit Strom direkt oder WP
qcend= (qcges+qentfgesraum)/(JAZc*etavertc)  !Endenergie
qelges = Qel+qhend+qwwend+qcend !Strombedarf inkl hilfsstrom W/m²
PEBwaerme=-0*PEBkonvwae   !Hier wenn Wärme über Systemgrenze
PEBel = -qelges*PEBkonvel !Primärenergiebedarf gesamt PE/m²
PVprod = qpvmm*0.18*0.85 !Solarstromproduktion AC näherungsweise Anteil von Nutzungfläche mal 85%, in W/m²
Qelnutzereigen = lt(PVprod,qel)*PVprod+(1-lt(PVprod,qel))*qel

Qelnutzernetz = lt(PVprod,qel)*(qel-PVprod) !netzbezug in W/m²
Qelnutzernetzwind = lt(PVprod,qel)*(qel-PVprod)*WindstromvonAnlagen !netzbezug in W/m²
Qelnutzerüberschuss = (1-lt(PVprod,qel))*(PVprod-qel)  !Überschuss nach
qhcstrom=heizperiode1*qhend+(1-heizperiode1)*qcend  !Umrechnung Heiz- oder Kühlleistung in Strom
Qeleigenqhc = lt(Qelnutzerüberschuss,qhcstrom)*Qelnutzerüberschuss+(1-lt(Qelnutzerüberschuss,qhcstrom))*qhcstrom
Qelnetzhc = lt(Qelnutzerüberschuss,qhcstrom)*(qhcstrom-Qelnutzerüberschuss) !netzbezug in W/m²
Qelnetzhcwind = lt(Qelnutzerüberschuss,qhcstrom)*(qhcstrom-Qelnutzerüberschuss)*WindstromvonAnlagen !netzbezug in W/m²
Qelüberschusshc = (1-lt(Qelnutzerüberschuss,qhcstrom))*(Qelnutzerüberschuss-qhcstrom)
qstromrest=qwwend/JAZww
Qeleigenww = gt(SpeicherWW,0)*QelPVeigenm2+(1-gt(SpeicherWW,0))*(lt(Qelüberschusshc,qstromrest)*Qelüberschusshc+(1-lt(Qelüberschusshc,qstromrest))*qstromrest)
Qelnetzww = gt(SpeicherWW,0)*Qelnetzwwm2+(1-gt(SpeicherWW,0))*(lt(Qelüberschusshc,qstromrest)*(qstromrest-Qelüberschusshc)) !netzbezug in W/m²
Qelnetzwwwind = gt(SpeicherWW,0)*Qeleigenwwwindm2+(1-gt(SpeicherWW,0))*(lt(Qelüberschusshc,qstromrest)*(qstromrest-Qelüberschusshc)*WindstromvonAnlagen) !netzbezug in W/m²
Qelüberschussww = gt(SpeicherWW,0)*Qelueberschusswwm2+(1-gt(SpeicherWW,0))*((1-lt(Qelüberschusshc,qstromrest))*(Qelüberschusshc-qstromrest))
Qeleigenges=Qeleigenww+Qeleigenqhc+Qelnutzereigen
Qelnetzges=Qelnetzww+Qelnetzhc+Qelnutzernetz
Qelnetzgeswind=Qelnetzwwwind+Qelnetzhcwind+Qelnutzernetzwind
Qelüberschussges=Qelüberschussww

PEBelnetz = -Qelnetzges*PEBkonvel !primärenrgienetzstrom Netzstrom in system
PEBelüberschuss = Qelüberschussges*PEBkonvel ! Überschuss primärenergetisch W/m²
PEB = PEBwaerme+PEBelnetz+PEBelüberschuss !Gesamter primärenergiesaldo in W/m²
PEBakkum = [17,4]/1000*step

*$UNIT_NAME BTA
*$LAYER Main
*$POSITION -3 -6

UNIT 170 TYPE 93	 Type93
*$UNIT_NAME Type93
*$MODEL .\Utility\Input Value Recall\Type93.tmf
*$POSITION 45 34
*$LAYER Main # 
TRACE START STOP
PARAMETERS 2
8		! 1 Number of inputs to be stored
2		! 2 Number of timesteps to be stored (including the curent step)
INPUTS 8
tofl1u tofl2u tofl3u tofl1o tofl2o tofl3o Q_Speicher_t tWW_Speicher_t		! [unconnected] Input value
*** INITIAL INPUT VALUES
21 21 21 21 21 21 0 50
*------------------------------------------------------------------------------
* EQUATIONS "speicher"

equations 82
tspeichmin=60
tspeichmaxmin=70
tspeichermaxmax=90
Qww_Speichermax=Qww_Speichermaxvar  !120*10  ! kg
Qww_Speicherverlustspez=1.3 !W/K 120 l Bioler Energy Systems
QWW_ges=Qwwnutz/etavertww*anutzges  !W  Warmwasserbedarf thermisch nach Speicher
tWW_Speicher_tminus1=gt(time,0)*[170,16]+(1-gt(time,0))*tspeichmin  !Temperatur des Speichers im vorigen Zeitschritt
Qww_Speicherverlust=Qww_Speicherverlustspez*(tWW_Speicher_tminus1-20)  !Wh
tww_Speichertminus1incV=tWW_Speicher_tminus1-Qww_Speicherverlust*step/(Qww_Speichermax*4.18/3.6) !°C
tWW_Speicher_t1=tWW_Speichertminus1incV-QWW_ges*step/(Qww_Speichermax*4.18/3.6) !Wh
deltatWWmax0 = tspeichermaxmax-tWW_Speicher_t1   !°C
qwwwpmax=qwwwpmaxvar  !W/m² thermisch
qwwwpmaxges=qwwwpmax*anutzges !W
qwwmaxladenstep=qwwwpmaxges*step  !Wh
deltatWWmaxladen= qwwmaxladenstep/(Qww_Speichermax*4.18/3.6)   !Wh maximal ladbar
deltatWWmax1=lt(deltatWWmaxladen,deltatWWmax0)*deltatWWmaxladen+(1-lt(deltatWWmaxladen,deltatWWmax0))*deltatWWmax0  !was ist maximal ladbar
deltatWWmin0 =lt(tWW_Speicher_t1,tspeichmin)*(tspeichmin-tWW_Speicher_t1) !Temperaturdifferenz, die mindestens geladen werden muss
deltatWWmin1 =gt(deltatWWmin0,deltatWWmaxladen)*deltatWWmaxladen+(1-gt(deltatWWmin0,deltatWWmaxladen))*deltatWWmin0

queberwwPV=Qelüberschusshc*JAZww*anutzges  !Leistung W
deltatueberwwPVmax=queberwwPV*step/(Qww_Speichermax*4.18/3.6)  !maximale Temperaturerhöhung durch PV ohne Leistungs und Speicherbeschränkung
deltatueberwwPV=gt(deltatueberwwPVmax,deltatWWmax1)*deltatWWmax1+(1-gt(deltatueberwwPVmax,deltatWWmax1))*deltatueberwwPVmax  !max. Temperaturerhöhung durch PV tatsächlich
deltatwwnachPVmax1=deltatWWmax1-deltatueberwwPV  !bleibt noch zu decken über Rest
QPVeigen=deltatueberwwPV/step*(Qww_Speichermax*4.18/3.6)  !Leistung PV in Speicher
QelPVeigen=QPVeigen/JAZww

Qelueberschusswwges=Qelüberschusshc*anutzges-QelPVeigen
queberwwwind=qwwwpmaxges*WindstromvonAnlagen
deltatueberwwwindmax=queberwwwind*step/(Qww_Speichermax*4.18/3.6)  !maximale Temperaturerhöhung durch Wind
deltatueberwwwind=gt(deltatueberwwwindmax,deltatwwnachPVmax1)*deltatwwnachPVmax1+(1-gt(deltatueberwwwindmax,deltatwwnachPVmax1))*deltatueberwwwindmax  !max. Temperaturerhöhung durch Wind tatsächlich
Qeigenwwwindges=deltatueberwwwind/step*(Qww_Speichermax*4.18/3.6)  !Leistung Wind in Speicher
Qeleigenwwwindges=Qeigenwwwindges/JAZww
deltatwwueberPVundWind=deltatueberwwwind+deltatueberwwPV !wurde gedeckt

deltatwwnetz=lt(deltatwwueberPVundWind,deltatWWmin1)*(deltatWWmin1-deltatwwueberPVundWind)
Qnetzwwges=deltatwwnetz/step*(Qww_Speichermax*4.18/3.6)  !thermische Leistung Netz in Speicher
Qelnetzwwges=Qnetzwwges/JAZww
tWW_Speicher_t=tWW_Speicher_t1+deltatwwueberPVundWind+deltatwwnetz
Qeleigenwwges=Qeleigenwwwindges+QelPVeigen
QWW_gesm2=QWW_ges/anutzges
Qww_Speicherverlustm2=Qww_Speicherverlust/anutzges

QPVeigenm2=QelPVeigen/anutzges*JAZww
QelPVeigenm2=QelPVeigen/anutzges
Qeigenwwwindm2=Qeigenwwwindges/anutzges
Qeleigenwwwindm2=Qeleigenwwwindges/anutzges
Qnetzwwm2=Qnetzwwges/anutzges
Qelnetzwwm2=Qelnetzwwges/anutzges
Qelueberschusswwm2=Qelueberschusswwges/anutzges
Qww_BedarfVerlustem2=QWW_gesm2+Qww_Speicherverlustm2
Qww_Deckungm2=QPVeigenm2+Qeigenwwwindm2+Qnetzwwm2
Qelww_Deckungm2=QelPVeigenm2+Qeleigenwwwindm2+Qelnetzwwm2

*48

Strom_ges=Qel*anutzges
Strom_PV=PVprod*anutzges
Q_Speichermax = 5000 !Wh
Q_Speicher_tminus1=[170,14]   !Speicherladung 1 Zeitschritt früher, type 93
Q_Speicher_t = lt(Strom_PV,Strom_ges)*(ge(Qmaxentladenstep,QbedarfminusPVStep)*(QSpeichertminus1incV-QbedarfminusPVStep/Ethaentladen)+(1-ge(Qmaxentladenstep,QbedarfminusPVStep))*0)+(1-lt(Strom_PV,Strom_ges))*(lt(QPVminusBedarfStep,Qmaxladenstep)*(QSpeichertminus1incV+QPVminusBedarfStep*Ethaladen)+(1-lt(QPVminusBedarfStep,Qmaxladenstep))*(Q_Speichermax))   !Wh, Ladezustand, bezogen auf maximale Entladbarkeit (d.h. 0-Niveau müssen nicht 0 Wh sein)
Q_AusNetz = lt(Strom_PV,Strom_ges)*(1-ge(Qmaxentladenstep,QbedarfminusPVStep))*((QbedarfminusPVStep-Qmaxentladenstep))/step  !Leistung, wird aus Netz bezogen
Q_UeberschussinsNetz = (1-lt(Strom_PV,Strom_ges))*(1-lt(QPVminusBedarfStep,deltaQmax1))*(QPVminusBedarf-Qmaxladen) !W Leistung, geht ins Netz
deltaQmax1 = Q_Speichermax-QSpeichertminus1incV   !Wh Energie
QSpeichertminus1incV = (1-EthaVerlusStep)*Q_Speicher_tminus1  !Wh Energie
EthaVerlust = 0.1 !%/100 Verlust pro Monat
EthaVerlusStep = EthaVerlust/720*step !%/100 Verlust pro Zeitschritt
QPVminusBedarf = (1-gt(Strom_ges,Strom_PV))*(Strom_PV-Strom_ges) !W Leistung
QBedarfminusPV = gt(Strom_ges,Strom_PV)*(Strom_ges-Strom_PV)  !W Leistung 
Ethaladen = 0.95  !%/100, bezogen auf die Energie, die in den Speicher eingespeist werden soll
Ethaentladen = 0.95  !%/100, bezogen auf die Energie, die dem Speicher entnommen wird  
QPVminusBedarfStep = QPVminusBedarf*step  !Energie Wh  
QbedarfminusPVStep = QBedarfminusPV*step !Energie Wh
Qmaxladenstep = deltaQmax1/Ethaladen   ! Wh max mögliche Energie nach Entladen aus Speicher
Qmaxladen = Qmaxladenstep/Step  !W Leistung
Qmaxentladenstep = QSpeichertminus1incV*Ethaentladen  !Wh Maximal entladbare Energie, bezogen auf bereitgestellte Energie
Qmaxentladen = Qmaxentladenstep/step
Qdeckeneigendir = lt(Strom_PV,Strom_ges)*Strom_PV   +(1-lt(Strom_PV,Strom_ges))*Strom_ges !W, Direktdeckung ohne Speicher
QUeberschussdir = lt(Strom_ges,Strom_PV)*(Strom_PV-Strom_ges)  !W Überschuss nach Direktdeckung vor Batterieladen
QdeckenEigenspeicher = lt(Strom_PV,Strom_ges)*(ge(Qmaxentladenstep,QbedarfminusPVStep)*(QbedarfminusPV)+(1-ge(Qmaxentladenstep,QbedarfminusPVStep))*Qmaxentladen)   !W
QVerlustSpeicher = (Q_Speicher_tminus1-QSpeichertminus1incV)/step  !W
QVerlustLaden = (1-lt(Strom_PV,Strom_ges))*(lt(QPVminusBedarfStep,Qmaxladenstep)*(QPVminusBedarf)*(1-Ethaladen)+(1-lt(QPVminusBedarfStep,Qmaxladenstep))*(Qmaxladen) *(1-Ethaladen))  !W  
QVerlustEntladen = lt(Strom_PV,Strom_ges)*(ge(Qmaxentladenstep,QbedarfminusPVStep)*(QbedarfminusPV/Ethaentladen)*(1-Ethaentladen)+(1-ge(Qmaxentladenstep,QbedarfminusPVStep))*Qmaxentladen/Ethaentladen*(1-Ethaentladen))  !W
Qdeckeneigendirm2 = Qdeckeneigendir/anutzges  !W/m2
QUeberschussdirm2 = QUeberschussdir/anutzges  !W/m2
QdeckenEigenspeicherm2 = QdeckenEigenspeicher/anutzges   !W/m2
Q_UeberschussinsNetzm2=Q_UeberschussinsNetz/anutzges
Q_Speicher_tm2=Q_Speicher_t/anutzges  !Wh/m2
Qverlustges=QVerlustSpeicher+QVerlustLaden+QVerlustEntladen
Qverlustgesm2=Qverlustges/anutzges
*34


* EQUATIONS "comf"
* 
EQUATIONS 34
top1 = [56,34]
top2 = [56,35]
top3 = [56,36]
TZone1 = [56,1]
TZone2 = [56,2]
TZone3 = [56,3]
relh1 = [56,4]
relh2 = [56,5]
relh3 = [56,6]
absh1 = [56,7]
absh2 = [56,8]
absh3 = [56,9]
clo1 = 1.2*lt(top1,20)+1*(1-lt(top1,20))*((gt(top1,25))*0.45+(-0.15*top1+4.2)*(1-gt(top1,25)))
clo2 = 1.2*lt(top2,20)+1*(1-lt(top2,20))*((gt(top2,25))*0.45+(-0.15*top2+4.2)*(1-gt(top2,25)))
clo3 = 1.2*lt(top3,20)+1*(1-lt(top3,20))*((gt(top3,25))*0.45+(-0.15*top3+4.2)*(1-gt(top3,25)))
met1 = 1.2
met2 = 1.2
met3 = 1.2
velstand = 0.05
vel1 = velstand
vel2 = velstand
vel3 = velstand
pmv1=[56,37]
pmv2=[56,38]
pmv3=[56,39]
ppd1=[56,40]
ppd2=[56,41]
ppd3=[56,42]
tstar1=[56,121]
tstar2=[56,122]
tstar3=[56,123]
tsurf1=[56,124]
tsurf2=[56,125]
tsurf3=[56,126]
*$UNIT_NAME comf
*$LAYER Main
*$POSITION 196 301

*------------------------------------------------------------------------------

* EQUATIONS "Interne Gewinne"
* 
EQUATIONS 4
default = 7200/8760/8*3600*0 !2Haushalte*3600kWh/8760Std/a/8Zonen*0  !Hier allgemeines angeben, Rest ausschalten
Gain01 = default
Gain02 = default
Gain03 = default
*$UNIT_NAME Interne Gewinne Scholz
*$LAYER Main
*$POSITION 349 511
*$UNIT_NAME IW
*$LAYER Main
*$POSITION 703 701

*------------------------------------------------------------------------------


* EQUATIONS "Energie"
* 
EQUATIONS 61

Qh1 = [56,10]/3.6/Anutz1*(1-BTAmodellein)-BTAmodellein*(Qalfl1u)*heizperiode1		! [W/m²] Fussbodenheizung Qalfl1o
Qh2 = [56,11]/3.6/Anutz2*(1-BTAmodellein)-BTAmodellein*(Qalfl2u)*heizperiode1       !+Qalfl2o
Qh3 = [56,12]/3.6/Anutz3*(1-BTAmodellein)-BTAmodellein*(Qalfl3u)*heizperiode1       !+Qalfl3o
Qc1 = [56,13]/3.6/Anutz1*(1-BTAmodellein)+BTAmodellein*Qalfl1u*(1-heizperiode1)		! [W/m²]
Qc2 = [56,14]/3.6/Anutz2*(1-BTAmodellein)+BTAmodellein*Qalfl2u*(1-heizperiode1)
Qc3 = [56,15]/3.6/Anutz3*(1-BTAmodellein)+BTAmodellein*Qalfl3u*(1-heizperiode1)
Qbef1 = [56,31]/3.6/Anutz1		! [W/m²]
Qbef2 = [56,32]/3.6/Anutz2
Qbef3 = [56,33]/3.6/Anutz3
Qentf1 = [56,28]/3.6/Anutz1		! [W/m²]
Qentf2 = [56,29]/3.6/Anutz2
Qentf3 = [56,30]/3.6/Anutz3
Qvv1 = [56,19]/3.6/Anutz1		! [W/m²]
Qvv2 = [56,20]/3.6/Anutz2
Qvv3 = [56,21]/3.6/Anutz3

qvolgesh = (1-somm)*gt(TZU,TZU22w)*(TZU-TZU22w)*1.204*1.012/3.6*ventvolges/anutzges
qvolgesc = (somm)*lt(TZU,TZU22s)*(TZU22s-TZU)*1.204*1.012/3.6*ventvolges/anutzges
deltaabszu = somm*gt(abswrg,abshumgrenzo)*(abswrg-abshumgrenzo)+(1-somm)*lt(abswrg,abshumgrenzu)*(abshumgrenzu-abswrg)	! g/kg falls Entfeuchtung im Sommer verwendet berechnet die Differenz zur Grenze, bzw. falls Befeuchtung im Winter
absENTFges = somm*ventvolges*1.204*deltaabszu	! kg gesamt der Enteuchtungs Differenz
Qventfges = ne(abszu,absa)*694*(absENTFges)/anutzges		! Verdampfungsenthalpie = 2500 kJ/kg H20 / 3,6 = 694 Wh/kg
absBEFges = (1-somm)*ventvolges*1.204*deltaabszu	! kg gesamt der Befeuchtungs Differenz
Qvbefges = ne(abszu,absa)*694*(absBEFges)/anutzges			! Verdampfungsenthalpie = 2500 kJ/kg H20 / 3,6 = 694 Wh/kg
qcges = (qc1*anutz1+qc2*anutz2+qc3*anutz3)/(anutzges)
qentfgesraum = (qentf1*anutz1+qentf2*anutz2+qentf3*anutz3)/(anutzges)
qkuehlsens = qvolgesc+qcges
qkuehlges = qvolgesc+Qventfges+qcges+qentfgesraum
qhges = (qh1*anutz1+qh2*anutz2+qh3*anutz3)/(anutzges)
qbefgesraum = (qbef1*anutz1+qbef2*anutz2+qbef3*anutz3)/(anutzges)
qheizsens = qvolgesh+qhges
qheizges = qvolgesh+Qvbefges+qhges+qbefgesraum
QDAMPF = -2450 !kJ/kg Wasser, im b17 nur halbe Leistung, da Rest von Personen ohne Verdunstungskühlung

tofl1u=[56,62]
tofl1o=[56,63]
tofl2u=[56,74]
tofl2o=[56,75]
tofl3u=[56,86]
tofl3o=[56,87]
Qalfl1u=[56,64]/3.6/anutz1 
Qalfl1o=[56,65]/3.6/anutz1
Qalfl2u=[56,76]/3.6/anutz2
Qalfl2o=[56,77]/3.6/anutz2
Qalfl3u=[56,88]/3.6/anutz3
Qalfl3o=[56,89]/3.6/anutz3
Mflal1u=[56,66]/anutz1
Mflal1o=[56,67]/anutz1
Mflal2u=[56,78]/anutz2
Mflal2o=[56,79]/anutz2
Mflal3u=[56,90]/anutz3
Mflal3o=[56,91]/anutz3
tsi1u=[56,68]
tsi1o=[56,69]
tsi2u=[56,80]
tsi2o=[56,81]
tsi3u=[56,92]
tsi3o=[56,93]
Qcomi1u=([56,70]-[56,72])/3.6/anutz1
Qcomi1o=([56,71]-[56,73])/3.6/anutz1  
Qcomi2u=([56,82]-[56,84])/3.6/anutz2
Qcomi2o=([56,83]-[56,85])/3.6/anutz2
Qcomi3u=([56,94]-[56,96])/3.6/anutz3
Qcomi3o=([56,95]-[56,97])/3.6/anutz3

                                                     
*$UNIT_NAME Energie
*$LAYER Main
*$POSITION 599 1301
*-------------------------------------------------------------------------------------


*Berechnung Strahlungsasymmetrie nach Glück (Kopf oben/vertikal zu Fenster) und nach EN ISO 7730 Halbraum oben unten auf 0,6m
*Wohnung Dach angepasst an bui wdach_V9 - ok 20180531

equations 42
       
tsibod1= [56,98]
tsiwwest1= [56,99]
tsiwnord1= [56,100]  
tsiwost1= [56,101]
tsiwsued1= [56,102]
tsidec1= [56,103]
tsi1iwsp= [56,104]
tsifensued1= [56,105]
tsidec2= [56,106]
tsiwwest2= [56,107]
tsiwost2= [56,108]
tsiwnord2= [56,109]
tsibod2= [56,110]
tsiwsued2= [56,111]
tsifenwest2=tzone2
tsi2iwsp= [56,112]
tsiwwest3= [56,113]
tsiwost3= [56,114]
tsiwnord3= [56,115]
tsibod3= [56,116] 
tsidec3= [56,117]
tsiwsued3= [56,118]
tsi3iwsp= [56,119]
tsifennord3=[56,120]

*Strahlungsasymmetrie*
tsiglueckoben1=0*tsibod1+0.73*tsidec1+0.018*tsiwnord1+0.144*tsifensued1+0.026*tsiwsued1+0.041*tsiwwest1+0.041*tsiwost1
tsiglueckvertikal1=0.096*tsibod1+0.108*tsidec1+0*tsiwnord1+0.501*tsifensued1+0.245*tsiwsued1+0.025*tsiwwest1+0.025*tsiwost1
tsi7730oben1=0*tsibod1+0.555*tsidec1+0.038*tsiwnord1+0.196*tsifensued1+0.051*tsiwsued1+0.08*tsiwwest1+0.08*tsiwost1
tsi7730unten1=0.902*tsibod1+0*tsidec1+0.005*tsiwnord1+0.0*tsifensued1+0.069*tsiwsued1+0.012*tsiwwest1+0.012*tsiwost1
deltatsiglueck1=tsiglueckoben1-tsiglueckvertikal1
deltatsi77301=tsi7730oben1-tsi7730unten1

tsiglueckoben2=0*tsibod2+0.73*tsidec2+0.018*tsiwnord2+0.144*tsifenwest2+0.026*tsiwsued2+0.041*tsiwwest2+0.041*tsiwost2
tsiglueckvertikal2=0.096*tsibod2+0.108*tsidec2+0*tsiwnord2+0.501*tsifenwest2+0.245*tsiwsued2+0.025*tsiwwest2+0.025*tsiwost2
tsi7730oben2=0*tsibod2+0.555*tsidec2+0.038*tsiwnord2+0.196*tsifenwest2+0.051*tsiwsued2+0.08*tsiwwest2+0.08*tsiwost2
tsi7730unten2=0.902*tsibod2+0*tsidec2+0.005*tsiwnord2+0.0*tsifenwest2+0.069*tsiwsued2+0.012*tsiwwest2+0.012*tsiwost2
deltatsiglueck2=tsiglueckoben2-tsiglueckvertikal2
deltatsi77302=tsi7730oben2-tsi7730unten2

tsiglueckoben3=0*tsibod3+0.73*tsidec3+0.018*tsiwsued3+0.144*tsifennord3+0.026*tsiwnord3+0.041*tsiwwest3+0.041*tsiwost3
tsiglueckvertikal3=0.096*tsibod3+0.108*tsidec3+0*tsiwsued3+0.501*tsifennord3+0.245*tsiwnord3+0.025*tsiwwest3+0.025*tsiwost3
tsi7730oben3=0*tsibod3+0.555*tsidec3+0.038*tsiwsued3+0.196*tsifennord3+0.051*tsiwnord3+0.08*tsiwwest3+0.08*tsiwost3
tsi7730unten3=0.902*tsibod3+0*tsidec3+0.005*tsiwsued3+0.0*tsifennord3+0.069*tsiwnord3+0.012*tsiwwest3+0.012*tsiwost3
deltatsiglueck3=tsiglueckoben3-tsiglueckvertikal3
deltatsi77303=tsi7730oben3-tsi7730unten3

*------------------------------------------------------------------------------
equations 56

PEBkonvel=1.91
PEBkonvwae=1.23
*Profil 1
*Qel1 = ([3,2]+[3,3]+[3,4]+[3,5]+[3,6]+(licht*anutz)/1000+[3,8]+[3,9]+[3,10])*1000/anutz !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
*Qwwnutz1 = [3,12]*1000/anutzHH1 !WWprofil in W/m²
*Profil 2
*Qel2 = ([3,16]+[3,17]+[3,18]+[3,19]+[3,20]+(licht*anutz)/1000+[3,22]+[3,23]+[3,24])*1000/anutz !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
*Qwwnutz2 = [3,26]*1000/anutz !WWprofil in W/m²
*Profil 3
*Qel3 = ([3,30]+[3,31]+[3,32]+[3,33]+[3,34]+(licht*anutz)/1000+[3,36]+[3,37]+[3,38])*1000/anutz !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
*Qwwnutz3 = [3,40]*1000/anutz !WWprofil in W/m²
*Profil 4
*Qel4 = ([3,44]+[3,45]+[3,46]+[3,47]+[3,48]+(licht*anutz)/1000+[3,50]+[3,51]+[3,52])*1000/anutz !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
*Qwwnutz4 = [3,54]*1000/anutz !WWprofil in W/m²
*Profil 5
*Qel5 = ([3,58]+[3,59]+[3,60]+[3,61]+[3,62]+(licht*anutz)/1000+[3,64]+[3,65]+[3,66])*1000/anutz !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
*Qwwnutz5 = [3,68]*1000/anutz !WWprofil in W/m²
*Profil 6
*Qel6 = [3,72]*1000/anutz !Gesamtstromverbrauch Lastprofil H0 bezogen auf 1000000kWh/a in W/m²
*Qwwnutz5 = [3,73]*1000/anutz !WWprofil bezogen auf 1000000kWh/a in W/m²

Qel1 = QelHH*anutz1/anutzges !comp1/0.8 !([3,2]+[3,3]+[3,4]+[3,5]+[3,6]+(licht1*anutz1)/1000+[3,8]+[3,9]+[3,10])*1000/anutz1 !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
Qwwnutz1 = 12.75/0.8*1000/8760 ![3,12]*1000/anutz1 !WWprofil in W/m²
QelAbw1 = comp1 !Qel1*0.8 !Abwärme von Haushaltsgeräten in W/m²
qhend1 = (qh1+qbef1)/0.9/2.5 !Endenergiebedarf Heizen ohne hilfstrom 
qwwend1 = Qwwnutz1/0.7/2.5 !Endenergiebedarf Warmwasser
qendwaerme1=0*qhend1+0*qwwend1  !Achtung, hier nur, wenn nicht mit Strom direkt oder WP
qcend1= (qc1+qentf1)/0.9/2.5  !Endenergie, Achtung hier ohne Entfeuchtung, wäre noch zu ergänzen
qelges1 = Qel1+qhend1*0.05+qwwend1*0.05+qcend1*0.05+qhend1+qwwend1+qcend1 !Strombedarf inkl hilfsstrom W/m²
PEBwaerme1=-0*PEBkonvwae   !Hier wenn Wärme über Systemgrenze
PEBel1 = -qelges1*PEBkonvel !Primärenergiebedarf gesamt PE/m²
PVprod1 = qpvmm*0.18*0.85 !Solarstromproduktion AC näherungsweise Anteil von Nutzungfläche mal 90%, in W/m²
Qeleigen1 = lt(PVprod1,qelges1)*PVprod1+(1-lt(PVprod1,qelges1))*qelges1
Qelnetz1 = lt(PVprod1,qelges1)*(qelges1-PVprod1) !netzbezug in W/m²
Qelüberschuss1 = (1-lt(PVprod1,qelges1))*(PVprod1-qelges1)
PEBelnetz1 = -Qelnetz1*PEBkonvel !primärenrgienetzstrom Netzstrom in system
PEBelüberschuss1 = Qelüberschuss1*PEBkonvel ! Überschuss primärenergetisch W/m²
PEB1 = PEBwaerme1+PEBelnetz1+PEBelüberschuss1 !Gesamter primärenergiesaldo in W/m²
PEB1akkum = [17,1]/1000*step

Qel2 = QelHH*anutz2/anutzges !comp2/0.8 !([3,16]+[3,17]+[3,18]+[3,19]+[3,20]+(licht2*anutz2)/1000+[3,22]+[3,23]+[3,24])*1000/anutz2 !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
Qwwnutz2 = 12.75/0.8*1000/8760 ![3,26]*1000/anutz2 !WWprofil in W/m²
QelAbw2 = comp2 !Abwärme von Haushaltsgeräten in W/m²
qhend2 = (qh2+qbef2)/0.9/2.5 !Endenergiebedarf Heizen ohne hilfstrom
qwwend2 = Qwwnutz2/0.7/2.5 !Endenergiebedarf Warmwasser
qendwaerme2=0*qhend2+0*qwwend2  !Achtung, hier nur, wenn nicht mit Strom direkt oder WP
qcend2= (qc2+qentf2)/0.9/2.5  !Endenergie
qelges2 = Qel2+qhend2*0.05+qwwend2*0.05+qcend2*0.05+qhend2+qwwend2+qcend2 !Strombedarf inkl hilfsstrom W/m²
PEBwaerme2=-0*PEBkonvwae   !Hier wenn Wärme über Systemgrenze
PEBel2 = -qelges2*PEBkonvel !Primärenergiebedarf gesamt PE/m²
PVprod2 = qpvmm*0.18*0.85 !Solarstromproduktion AC näherungsweise Anteil von Nutzungfläche mal 90%, in W/m²
Qeleigen2 = lt(PVprod2,qelges2)*PVprod2+(1-lt(PVprod2,qelges2))*qelges2
Qelnetz2 = lt(PVprod2,qelges2)*(qelges2-PVprod2) !netzbezug in W/m²
Qelüberschuss2 = (1-lt(PVprod2,qelges2))*(PVprod2-qelges2)
PEBelnetz2 = -Qelnetz2*PEBkonvel !primärenrgienetzstrom Netzstrom in system
PEBelüberschuss2 = Qelüberschuss2*PEBkonvel ! Überschuss primärenergetisch W/m²
PEB2 = PEBwaerme2+PEBelnetz2+PEBelüberschuss2 !Gesamter primärenergiesaldo in W/m²
PEB2akkum = [17,2]/1000*step

Qel3 = QelHH*anutz3/anutzges !comp3/0.8 !([3,44]+[3,45]+[3,46]+[3,47]+[3,48]+(licht3*anutz3)/1000+[3,50]+[3,51]+[3,52])*1000/anutz3 !Geräte pro Haushalt Profil1 mit Beleuchtung ohne Hilfsstrom ohne Heizen/kühlen in W/m²
Qwwnutz3 = 12.75/0.8*1000/8760 ![3,40]*1000/anutz3 !WWprofil in W/m²
QelAbw3 = comp3  !Qel3*0.8 !Abwärme von Haushaltsgeräten in W/m²
qhend3 = (qh3+qbef3)/0.9/2.5 !Endenergiebedarf Heizen ohne hilfstrom
qwwend3 = Qwwnutz3/0.7/2.5 !Endenergiebedarf Warmwasser
qendwaerme3=0*qhend3+0*qwwend3  !Achtung, hier nur, wenn nicht mit Strom direkt oder WP
qcend3= (qc3+qentf3)/0.9/2.5  !Endenergie
qelges3 = (Qel3+qentf3)+qhend3*0.05+qwwend3*0.05+qcend3*0.05+qhend3+qwwend3+qcend3 !Strombedarf inkl hilfsstrom W/m²
PEBwaerme3=-0*PEBkonvwae   !Hier wenn Wärme über Systemgrenze
PEBel3 = -qelges3*PEBkonvel !Primärenergiebedarf gesamt PE/m²
PVprod3 = qpvmm*0.18*0.85 !Solarstromproduktion AC näherungsweise Anteil von Nutzungfläche mal 90%, in W/m²
Qeleigen3 = lt(PVprod3,qelges3)*PVprod3+(1-lt(PVprod3,qelges3))*qelges3
Qelnetz3 = lt(PVprod3,qelges3)*(qelges3-PVprod3) !netzbezug in W/m²
Qelüberschuss3 = (1-lt(PVprod3,qelges3))*(PVprod3-qelges3)
PEBelnetz3 = -Qelnetz3*PEBkonvel !primärenrgienetzstrom Netzstrom in system
PEBelüberschuss3 = Qelüberschuss3*PEBkonvel ! Überschuss primärenergetisch W/m²
PEB3 = PEBwaerme3+PEBelnetz3+PEBelüberschuss3 !Gesamter primärenergiesaldo in W/m²
PEB3akkum = [17,3]/1000*step


*$UNIT_NAME Energie
*$LAYER Main
*$POSITION 349 511
*------------------------------------------------------------------------------


* EQUATIONS "outvent"
* 
EQUATIONS 24
Qvvc1 = -lt(Qvv1,0)*Qvv1
Qvvc2 = -lt(Qvv2,0)*Qvv2
Qvvc3 = -lt(Qvv3,0)*Qvv3

Qvvh1 = gt(Qvv1,0)*Qvv1
Qvvh2 = gt(Qvv2,0)*Qvv2
Qvvh3 = gt(Qvv3,0)*Qvv3
Qvol1 = -(twrg1-tzu1)*1.204*1.012/3.6*VENT1*Vol1/Anutz1
Qvol2 = -(twrg2-tzu2)*1.204*1.012/3.6*VENT2*Vol2/Anutz2
Qvol3 = -(twrg3-tzu3)*1.204*1.012/3.6*VENT3*Vol3/Anutz3
Qvol1a = -(ta-tzu1)*1.204*1.012/3.6*VENT1*Vol1/Anutz1
Qvol2a = -(ta-tzu2)*1.204*1.012/3.6*VENT2*Vol2/Anutz2
Qvol3a = -(ta-tzu3)*1.204*1.012/3.6*VENT3*Vol3/Anutz3
Qvol1c = -lt(Qvol1,0)*Qvol1
Qvol1h = (gt(Qvol1,0))*Qvol1
Qvol2c = -lt(Qvol2,0)*Qvol2
Qvol2h = (gt(Qvol2,0))*Qvol2
Qvol3c = -lt(Qvol3,0)*Qvol3
Qvol3h = (gt(Qvol3,0))*Qvol3
Qvol1ac = -lt(Qvol1a,0)*Qvol1a
Qvol1ah = (gt(Qvol1a,0))*Qvol1a
Qvol2ac = -lt(Qvol2a,0)*Qvol2a
Qvol2ah = (gt(Qvol2a,0))*Qvol2a
Qvol3ac = -lt(Qvol3a,0)*Qvol3a
Qvol3ah = (gt(Qvol3a,0))*Qvol3a
*$UNIT_NAME outvent
*$LAYER Main
*$POSITION 706 794

*------------------------------------------------------------------------------


* Model "Weather data" (Type 15)
* 

UNIT 109 TYPE 15	 Weather data
*$UNIT_NAME Weather data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY2\Type15-2.tmf
*$POSITION 109 701
*$LAYER Main # # # 
PARAMETERS 33
2		! 1 File Type
30		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance - no snow
0.7		! 5 Ground reflectance - snow cover
9		! 6 Number of surfaces
1		! 7 Tracking mode-1
0		! 8 Slope of surface-1
AA_H_0_0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
90		! 11 Slope of surface-2
AA_S_0_90		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90		! 14 Slope of surface-3
AA_W_90_90		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90		! 17 Slope of surface-4
AA_N_180_90		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90		! 20 Slope of surface-5
AA_E_270_90		! 21 Azimuth of surface-5
1		! 22 Tracking mode-6
90		! 23 Slope of surface-6
AA_S2		! 24 Azimuth of surface-6
1		! 25 Tracking mode-7
90		! 26 Slope of surface-7
AA_W2		! 27 Azimuth of surface-7
1		! 28 Tracking mode-8
90		! 29 Slope of surface-8
AA_N2		! 30 Azimuth of surface-8
1		! 31 Tracking mode-9
90		! 32 Slope of surface-9
AA_E2		! 33 Azimuth of surface-9
*** External files

*|? Which file contains the TMY-2 weather data? |1000
*------------------------------------------------------------------------------

* Model "WingWall Z1" (Type 34)
* 

UNIT 341 TYPE 34	 WingWall Z1
*$UNIT_NAME WingWall Z1
*$MODEL .\Loads and Structures\Overhang and Wingwall Shading\Type34.tmf
*$POSITION 703 42
*$LAYER Main # # 
PARAMETERS 16
0		! 1 Upstream component mode
2.25		! 2 Receiver height
9.25		! 3 Receiver width
1.65		! 4 Overhang projection
0.2		! 5 Overhang gap
0.6		! 6 Overhang left extension
9.25		! 7 Overhang right extension
0		! 8 Left wingwall projection
0		! 9 Left wingwall gap
0		! 10 Left wingwall top extension
0		! 11 Left wingwall bottom extension
0		! 12 Right wingwall projection
0		! 13 Right wingwall gap
0		! 14 Right wingwall top extension
0		! 15 Right wingwall bottom extension
AA_S_0_90		! 16 Receiver azimuth
INPUTS 7
AZEN		! Radiation:AZEN ->Solar zenith angle
AAZM		! Radiation:AAZM ->Solar azimuth angle
IGhkJ		! Radiation:IT_W_45_90 ->Total horizontal radiation
IDhkj		! Radiation:ID_H_0_0 ->Horizontal diffuse radiation
IBSkj		! Radiation:IB_W_45_90 ->Beam radiation on surface
GRD_REFL		! [unconnected] Ground reflectance
AIs		! Radiation:AI_W_45_90 ->Incidence angle of direct radiation
*** INITIAL INPUT VALUES
30 20 0 0 0 0.2 0 



*------------------------------------------------------------------------------

* Model "WingWall Z3" (Type 34)
* 

UNIT 343 TYPE 34	 WingWall Z3
*$UNIT_NAME WingWall Z3
*$MODEL .\Loads and Structures\Overhang and Wingwall Shading\Type34.tmf
*$POSITION 821 42
*$LAYER Main # 
PARAMETERS 16
0		! 1 Upstream component mode
2.25		! 2 Receiver height
9.25		! 3 Receiver width
1.65		! 4 Overhang projection
0.2		! 5 Overhang gap
9.65		! 6 Overhang left extension
0.6		! 7 Overhang right extension
0		! 8 Left wingwall projection
0		! 9 Left wingwall gap
0		! 10 Left wingwall top extension
0		! 11 Left wingwall bottom extension
0		! 12 Right wingwall projection
0		! 13 Right wingwall gap
0		! 14 Right wingwall top extension
0		! 15 Right wingwall bottom extension
AA_S_0_90		! 16 Receiver azimuth
INPUTS 7
AZEN		! Radiation:AZEN ->Solar zenith angle
AAZM		! Radiation:AAZM ->Solar azimuth angle
IGhkJ		! Radiation:IT_W_45_90 ->Total horizontal radiation
IDhkj		! Radiation:ID_H_0_0 ->Horizontal diffuse radiation
IBSkj		! Radiation:IB_W_45_90 ->Beam radiation on surface
GRD_REFL		! [unconnected] Ground reflectance
AIs		! Radiation:AI_W_45_90 ->Incidence angle of direct radiation
*** INITIAL INPUT VALUES
30 20 0 0 0 0.2 0 
*------------------------------------------------------------------------------

* Model "WingWall Z5" (Type 34)
* 

UNIT 345 TYPE 34	 WingWall Z5
*$UNIT_NAME WingWall Z5
*$MODEL .\Loads and Structures\Overhang and Wingwall Shading\Type34.tmf
*$POSITION 927 42
*$LAYER Main # 
PARAMETERS 16
0		! 1 Upstream component mode
2.0		! 2 Receiver height
9.25		! 3 Receiver width
1.65		! 4 Overhang projection
0.2		! 5 Overhang gap
0.6		! 6 Overhang left extension
9.25		! 7 Overhang right extension
0		! 8 Left wingwall projection
0		! 9 Left wingwall gap
0		! 10 Left wingwall top extension
0		! 11 Left wingwall bottom extension
0		! 12 Right wingwall projection
0		! 13 Right wingwall gap
0		! 14 Right wingwall top extension
0		! 15 Right wingwall bottom extension
AA_S_0_90		! 16 Receiver azimuth
INPUTS 7
AZEN		! Radiation:AZEN ->Solar zenith angle
AAZM		! Radiation:AAZM ->Solar azimuth angle
IGhkJ		! Radiation:IT_W_45_90 ->Total horizontal radiation
IDhkj		! Radiation:ID_H_0_0 ->Horizontal diffuse radiation
IBSkj		! Radiation:IB_W_45_90 ->Beam radiation on surface
GRD_REFL		! [unconnected] Ground reflectance
AIs		! Radiation:AI_W_45_90 ->Incidence angle of direct radiation
*** INITIAL INPUT VALUES
30 20 0 0 0 0.2 0 
*------------------------------------------------------------------------------

* Model "WingWall Z7" (Type 34)
* 

UNIT 347 TYPE 34	 WingWall Z7
*$UNIT_NAME WingWall Z7
*$MODEL .\Loads and Structures\Overhang and Wingwall Shading\Type34.tmf
*$POSITION 1058 42
*$LAYER Main # 
PARAMETERS 16
0		! 1 Upstream component mode
2.0		! 2 Receiver height
9.25		! 3 Receiver width
1.65		! 4 Overhang projection
0.2		! 5 Overhang gap
9.25		! 6 Overhang left extension
0.6		! 7 Overhang right extension
0		! 8 Left wingwall projection
0		! 9 Left wingwall gap
0		! 10 Left wingwall top extension
0		! 11 Left wingwall bottom extension
0		! 12 Right wingwall projection
0		! 13 Right wingwall gap
0		! 14 Right wingwall top extension
0		! 15 Right wingwall bottom extension
AA_S_0_90		! 16 Receiver azimuth
INPUTS 7
AZEN		! Radiation:AZEN ->Solar zenith angle
AAZM		! Radiation:AAZM ->Solar azimuth angle
IGhkJ		! Radiation:IT_W_45_90 ->Total horizontal radiation
IDhkj		! Radiation:ID_H_0_0 ->Horizontal diffuse radiation
IBSkj		! Radiation:IB_W_45_90 ->Beam radiation on surface
GRD_REFL		! [unconnected] Ground reflectance
AIs		! Radiation:AI_W_45_90 ->Incidence angle of direct radiation
*** INITIAL INPUT VALUES
30 20 0 0 0 0.2 0 
*------------------------------------------------------------------------------
UNIT 17 TYPE 24	 Type24-2
*$UNIT_NAME PEB_Akkumuliert
*$MODEL .\Utility\Integrators\Quantity Integrator\Type24.tmf
*$POSITION 755 621
*$LAYER Main # # 
TRACE START STOP
PARAMETERS 2
8760		! 1 Integration period
1		! 2 Relative or absolute start time
INPUTS 4
PEB1 PEB2 PEB3 PEB 		! SCHATTLUEFKOMFORT:PEB1akkumuliert ->Input to be integrated
*** INITIAL INPUT VALUES
0.0 0 0 0
*------------------------------------------------------------------------------


* Model "lastprofil" (Type 9)
* 

UNIT 3 TYPE 9	 lastprofil
*$UNIT_NAME lastprofil
*$MODEL .\Utility\Data Readers\Generic Data Files\Skip Lines to Start\Free Format\Type9c.tmf
*$POSITION 60 327
*$LAYER Weather - Data Files # # 
TRACE START STOP
PARAMETERS 326
5		! 1 Mode
4		! 2 Header Lines to Skip
80		! 3 No. of values to read
1.0		! 4 Time interval of data
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
0		! 44 Average or instantaneous value-10
-1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
0		! 48 Average or instantaneous value-11
-1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
0		! 52 Average or instantaneous value-12
-1		! 53 Interpolate or not-13
1.0		! 54 Multiplication factor-13
0		! 55 Addition factor-13
0		! 56 Average or instantaneous value-13
-1		! 57 Interpolate or not-14
1.0		! 58 Multiplication factor-14
0		! 59 Addition factor-14
0		! 60 Average or instantaneous value-14
-1		! 61 Interpolate or not-15
1.0		! 62 Multiplication factor-15
0		! 63 Addition factor-15
0		! 64 Average or instantaneous value-15
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 69 Interpolate or not-17
1.0		! 70 Multiplication factor-17
0		! 71 Addition factor-17
1		! 72 Average or instantaneous value-17
1		! 73 Interpolate or not-18
1.0		! 74 Multiplication factor-18
0		! 75 Addition factor-18
1		! 76 Average or instantaneous value-18
-1		! 77 Interpolate or not-19
1.0		! 78 Multiplication factor-19
0		! 79 Addition factor-19
1		! 80 Average or instantaneous value-19
-1		! 81 Interpolate or not-20
1.0		! 82 Multiplication factor-20
0		! 83 Addition factor-20
1		! 84 Average or instantaneous value-20
-1		! 85 Interpolate or not-21
1.0		! 86 Multiplication factor-21
0		! 87 Addition factor-21
1		! 88 Average or instantaneous value-21
-1		! 89 Interpolate or not-22
1.0		! 90 Multiplication factor-22
0		! 91 Addition factor-22
1		! 92 Average or instantaneous value-22
-1		! 93 Interpolate or not-23
1.0		! 94 Multiplication factor-23
0		! 95 Addition factor-23
1		! 96 Average or instantaneous value-23
-1		! 97 Interpolate or not-24
1.0		! 98 Multiplication factor-24
0		! 99 Addition factor-24
1		! 100 Average or instantaneous value-24
-1		! 101 Interpolate or not-25
1.0		! 102 Multiplication factor-25
0		! 103 Addition factor-25
1		! 104 Average or instantaneous value-25
-1		! 105 Interpolate or not-26
1.0		! 106 Multiplication factor-26
0		! 107 Addition factor-26
1		! 108 Average or instantaneous value-26
-1		! 109 Interpolate or not-27
1.0		! 110 Multiplication factor-27
0		! 111 Addition factor-27
1		! 112 Average or instantaneous value-27
-1		! 113 Interpolate or not-28
1.0		! 114 Multiplication factor-28
0		! 115 Addition factor-28
1		! 116 Average or instantaneous value-28
-1		! 117 Interpolate or not-29
1.0		! 118 Multiplication factor-29
0		! 119 Addition factor-29
1		! 120 Average or instantaneous value-29
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
0		! 44 Average or instantaneous value-10
-1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
0		! 48 Average or instantaneous value-11
-1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
0		! 52 Average or instantaneous value-12
-1		! 53 Interpolate or not-13
1.0		! 54 Multiplication factor-13
0		! 55 Addition factor-13
0		! 56 Average or instantaneous value-13
-1		! 57 Interpolate or not-14
1.0		! 58 Multiplication factor-14
0		! 59 Addition factor-14
0		! 60 Average or instantaneous value-14
-1		! 61 Interpolate or not-15
1.0		! 62 Multiplication factor-15
0		! 63 Addition factor-15
0		! 64 Average or instantaneous value-15
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 69 Interpolate or not-17
1.0		! 70 Multiplication factor-17
0		! 71 Addition factor-17
1		! 72 Average or instantaneous value-17
1		! 73 Interpolate or not-18
1.0		! 74 Multiplication factor-18
0		! 75 Addition factor-18
1		! 76 Average or instantaneous value-18
-1		! 77 Interpolate or not-19
1.0		! 78 Multiplication factor-19
0		! 79 Addition factor-19
1		! 80 Average or instantaneous value-19
-1		! 81 Interpolate or not-20
1.0		! 82 Multiplication factor-20
0		! 83 Addition factor-20
1		! 84 Average or instantaneous value-20
-1		! 85 Interpolate or not-21
1.0		! 86 Multiplication factor-21
0		! 87 Addition factor-21
1		! 88 Average or instantaneous value-21
-1		! 89 Interpolate or not-22
1.0		! 90 Multiplication factor-22
0		! 91 Addition factor-22
1		! 92 Average or instantaneous value-22
-1		! 93 Interpolate or not-23
1.0		! 94 Multiplication factor-23
0		! 95 Addition factor-23
1		! 96 Average or instantaneous value-23
-1		! 97 Interpolate or not-24
1.0		! 98 Multiplication factor-24
0		! 99 Addition factor-24
1		! 100 Average or instantaneous value-24
-1		! 101 Interpolate or not-25
1.0		! 102 Multiplication factor-25
0		! 103 Addition factor-25
1		! 104 Average or instantaneous value-25
-1		! 105 Interpolate or not-26
1.0		! 106 Multiplication factor-26
0		! 107 Addition factor-26
1		! 108 Average or instantaneous value-26
-1		! 109 Interpolate or not-27
1.0		! 110 Multiplication factor-27
0		! 111 Addition factor-27
1		! 112 Average or instantaneous value-27
-1		! 113 Interpolate or not-28
1.0		! 114 Multiplication factor-28
0		! 115 Addition factor-28
1		! 116 Average or instantaneous value-28
-1		! 117 Interpolate or not-29
1.0		! 118 Multiplication factor-29
0		! 119 Addition factor-29
1		! 120 Average or instantaneous value-29
-1		! 5 Interpolate or not-1
1.0		! 6 Multiplication factor-1
0		! 7 Addition factor-1
0		! 8 Average or instantaneous value-1
-1		! 9 Interpolate or not-2
1.0		! 10 Multiplication factor-2
0		! 11 Addition factor-2
0		! 12 Average or instantaneous value-2
-1		! 13 Interpolate or not-3
1.0		! 14 Multiplication factor-3
0		! 15 Addition factor-3
0		! 16 Average or instantaneous value-3
-1		! 17 Interpolate or not-4
1.0		! 18 Multiplication factor-4
0		! 19 Addition factor-4
0		! 20 Average or instantaneous value-4
-1		! 21 Interpolate or not-5
1.0		! 22 Multiplication factor-5
0		! 23 Addition factor-5
0		! 24 Average or instantaneous value-5
-1		! 25 Interpolate or not-6
1.0		! 26 Multiplication factor-6
0		! 27 Addition factor-6
0		! 28 Average or instantaneous value-6
-1		! 29 Interpolate or not-7
1.0		! 30 Multiplication factor-7
0		! 31 Addition factor-7
0		! 32 Average or instantaneous value-7
-1		! 33 Interpolate or not-8
1.0		! 34 Multiplication factor-8
0		! 35 Addition factor-8
0		! 36 Average or instantaneous value-8
-1		! 37 Interpolate or not-9
1.0		! 38 Multiplication factor-9
0		! 39 Addition factor-9
0		! 40 Average or instantaneous value-9
-1		! 41 Interpolate or not-10
1.0		! 42 Multiplication factor-10
0		! 43 Addition factor-10
0		! 44 Average or instantaneous value-10
-1		! 45 Interpolate or not-11
1.0		! 46 Multiplication factor-11
0		! 47 Addition factor-11
0		! 48 Average or instantaneous value-11
-1		! 49 Interpolate or not-12
1.0		! 50 Multiplication factor-12
0		! 51 Addition factor-12
0		! 52 Average or instantaneous value-12
-1		! 53 Interpolate or not-13
1.0		! 54 Multiplication factor-13
0		! 55 Addition factor-13
0		! 56 Average or instantaneous value-13
-1		! 57 Interpolate or not-14
1.0		! 58 Multiplication factor-14
0		! 59 Addition factor-14
0		! 60 Average or instantaneous value-14
-1		! 61 Interpolate or not-15
1.0		! 62 Multiplication factor-15
0		! 63 Addition factor-15
0		! 64 Average or instantaneous value-15
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
-1		! 65 Interpolate or not-16
1.0		! 66 Multiplication factor-16
0		! 67 Addition factor-16
1		! 68 Average or instantaneous value-16
31		! 121 Logical unit for input file
-1		! 122 Free format mode

*-------------------------------
ASSIGN "lastprofil.txt" 31
*|? Input file name |1000
*------------------------------------------------------------------------------
UNIT 333   TYPE 9  Data Reader for EX2  PRESIM TYPE  1109
* Auskommentieren, wenn nicht gebraucht, auch File beachten
TRACE START STOP
PARAMS   206
*         Data Reader mode
         1
         0
*     Number of values  to read
        50
*   Time interval at which data is provided
         1
* Interp  Mult Fact Add Fact
    -1    1   0 0
    -2    1   0 0
    -3    1   0 0
    -4    1   0 0
    -5    1   0 0
    -6    1   0 0
    -7    1   0 0
    -8    1   0 0
    -9    1   0 0
    -10    1   0 0
    -11    1   0 0
    -12    1   0 0
    -13    1   0 0
    -14    1   0 0
    -15    1   0 0
    -16    1   0 0
    -17    1   0 0
    -18    1   0 0
    -19    1   0 0
    -20    1   0 0
    -21    1   0 0
    -22    1   0 0
    -23    1   0 0
    -24    1   0 0
    -25    1   0 0
    -26    1   0 0
    -27    1   0 0
    -28    1   0 0
    -29    1   0 0
    -30    1   0 0
    -31    1   0 0
    -32    1   0 0
    -33    1   0 0
    -34    1   0 0
    -35    1   0 0
    -36    1   0 0
    -37    1   0 0
    -38    1   0 0
    -39    1   0 0
    -40    1   0 0
    -41    1   0 0
    -42    1   0 0
    -43    1   0 0
    -44    1   0 0
    -45    1   0 0
    -46    1   0 0
    -47    1   0 0
    -48    1   0 0
    -49    1   0 0
    -50    1   0 0



*   Data file logical unit #
        60
*   Formatted reading
        -1

assign "StrahlungBruck.txt" 60

*------------------------------------------------------------------------------
UNIT 334   TYPE 9  Data Reader for EX2  PRESIM TYPE  1109
* Auskommentieren, wenn nicht gebraucht, auch File beachten
TRACE START STOP
PARAMS   30
*         Data Reader mode
         1
         2
*     Number of values  to read
        6
*   Time interval at which data is provided
         0.25
* Interp  Mult Fact Add Fact
    -1    1   0 0
    -2    1   0 0
    -3    1   0 0
    -4    1   0 0
    -5    1   0 0
    -6    1   0 0



*   Data file logical unit #
        62
*   Formatted reading
        -1


* Model "Type33e" (Type 33)
* 

UNIT 331 TYPE 33	 Type33e
*$UNIT_NAME Type33e
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 196 701
*$LAYER Main # # 
PARAMETERS 3
2		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
1		! 3 Error mode
INPUTS 3
109,1 		! Weather data:Dry bulb temperature ->Dry bulb temp.
109,2 		! Weather data:Dew point temperature ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
20 50 1 
*------------------------------------------------------------------------------

* Model "Type33e-2" (Type 33)
* 

UNIT 332 TYPE 33	 Type33e-2
*$UNIT_NAME Type33e-2
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 196 1101
*$LAYER Main # # 
PARAMETERS 3
2		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
1		! 3 Error mode
INPUTS 3
TZone2		! comf:TZone2 ->Dry bulb temp.
relh2		! comf:relh2 ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
20 50 1 
*------------------------------------------------------------------------------

* Model "Type56" (Type 56)
* 

UNIT 56 TYPE 56	 Type56
*$UNIT_NAME Type56
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 712 1089
*$LAYER Main # # 
*$#   
PARAMETERS 3
32		! 1 Logical unit for building description file (*.b17, *.bui)
1		! 2 Star network calculation switch
0.5		! 3 Weighting factor for operative temperature
INPUTS 118
ta		! Klima:ta -> 1- TAMB
relha		! Klima:relha -> 2- RELHUMAMB
tsky		! Klima:tsky -> 3- TSKY
tsgrd		! Klima:tsgrd -> 4- TSGRD
AZEN		! Klima:AZEN -> 5- AZEN
AAZM		! Klima:AAZM -> 6- AAZM
IGHkJ		! Klima:IGHkJ -> 7- IT_HORI
IGSkJ		! Klima:IGSkJ -> 8- IT_SUED
IGWkJ		! Klima:IGWkJ -> 9- IT_WEST
IGNkJ		! Klima:IGNkJ -> 10- IT_NORD
IGOkJ		! Klima:IGOkJ -> 11- IT_OST
Z1_IT_SW_SHD		! Fixed Shading:Z1_IT_SW_SHD -> 12- IT_SHAD_Z1
Z3_IT_SW_SHD		! Fixed Shading:Z3_IT_SW_SHD -> 13- IT_SHAD_Z3
Z5_IT_SW_SHD		! Fixed Shading:Z5_IT_SW_SHD -> 14- IT_SHAD_Z5
Z7_IT_SW_SHD		! Fixed Shading:Z7_IT_SW_SHD -> 15- IT_SHAD_Z7
*IGS2kJ		! Klima:IGS2kJ -> 12- IT_SUED2
*IGW2kJ		! Klima:IGW2kJ -> 13- IT_WEST2
*IGN2kJ		! Klima:IGN2kJ -> 14- IT_NORD2
*IGO2kJ		! Klima:IGO2kJ -> 15- IT_OST2
IBHkJ		! Klima:IBHkJ -> 16- IB_HORI
IBSkJ		! Klima:IBSkJ -> 17- IB_SUED
IBWkJ		! Klima:IBWkJ -> 18- IB_WEST
IBNkJ		! Klima:IBNkJ -> 19- IB_NORD
IBOkJ		! Klima:IBOkJ -> 20- IB_OST
Z1_IB_SW_SHD		! Fixed Shading:Z1_IB_SW_SHD -> 21- IB_SHAD_Z1
Z3_IB_SW_SHD		! Fixed Shading:Z3_IB_SW_SHD -> 22- IB_SHAD_Z3
Z5_IB_SW_SHD		! Fixed Shading:Z5_IB_SW_SHD -> 23- IB_SHAD_Z5
Z7_IB_SW_SHD		! Fixed Shading:Z7_IB_SW_SHD -> 24- IB_SHAD_Z7
*IBS2kJ		! Klima:IBS2kJ -> 21- IB_SUED2
*IBW2kJ		! Klima:IBW2kJ -> 22- IB_WEST2
*IBN2kJ		! Klima:IBN2kJ -> 23- IB_NORD2
*IBO2kJ		! Klima:IBO2kJ -> 24- IB_OST2
AIH		! Klima:AIH -> 25- AI_HORI
AIS		! Klima:AIS -> 26- AI_SUED
AIW		! Klima:AIW -> 27- AI_WEST
AIN		! Klima:AIN -> 28- AI_NORD
AIO		! Klima:AIO -> 29- AI_OST
Z1_AI_SW_SHD		! Fixed Shading:Z1_AI_SW_SHD -> 30- AI_SHAD_Z1
Z3_AI_SW_SHD		! Fixed Shading:Z3_AI_SW_SHD -> 31- AI_SHAD_Z3
Z5_AI_SW_SHD		! Fixed Shading:Z5_AI_SW_SHD -> 32- AI_SHAD_Z5
Z7_AI_SW_SHD		! Fixed Shading:Z7_AI_SW_SHD -> 33- AI_SHAD_Z7
*AIS2		! Klima:AIS2 -> 30- AI_SUED2
*AIW2		! Klima:AIW2 -> 31- AI_WEST2
*AIN2		! Klima:AIN2 -> 32- AI_NORD2
*AIO2		! Klima:AIO2 -> 33- AI_OST2
GRD_REFL		! Klima:GRD_REFL -> 34- GRDREF

gain01 gain02 gain03 TERD1 TERD2 TERD3 pers1 pers2 pers3 COMP1 COMP2 COMP3 LICHT1 LICHT2 LICHT3  ILF1 ILF2 ILF3  INF1 INF2 INF3  VENT1 VENT2 VENT3  TZU1 TZU2
 TZU3 ABSZU1 ABSZU2 ABSZU3  SCHATTS1 SCHATTS2 SCHATTS3 SCHATTW1 SCHATTW2 SCHATTW3 SCHATTO1 SCHATTO2 SCHATTO3  SCHATTN1 SCHATTN2 SCHATTN3  
 SCHATTI1 SCHATTI2 SCHATTI3  CLO1 CLO2 CLO3  MET1 MET2 MET3  VEL1 VEL2 VEL3  HEIZ1 HEIZ2 HEIZ3  HEIZMAX1 HEIZMAX2 HEIZMAX3  TKUEHL1 TKUEHL2 
 TKUEHL3 KUEHLMAX1 KUEHLMAX2 KUEHLMAX3  RELMIN1 RELMIN2 RELMIN3  ABSMAX1 ABSMAX2 ABSMAX3  TINBTA1 TINBTA2 TINBTA3  MINBTA1 MINBTA2 MINBTA3  
 WIND DRUCK QDAMPF
tinbtao1 tinbtao2 tinbtao3
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

*** External files

*|? Building description file (*.b17, *.bui) |1000
*------------------------------------------------------------------------------

* Model "Sommer" (Type 14)
* 

UNIT 10 TYPE 14	 Sommer
*$UNIT_NAME Sommer
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 102 501
*$LAYER Main # # # # # # # # # # # # # # # # 
PARAMETERS 12
0		! 1 Initial value of time
0.0		! 2 Initial value of function
2880		! 3 Time at point-1
0		! 4 Value at point -1
2881		! 5 Time at point-2
1		! 6 Value at point -2
6552		! 7 Time at point-3
1		! 8 Value at point -3
6553		! 9 Time at point-4
0		! 10 Value at point -4
8760		! 11 Time at point-5
0		! 12 Value at point -5
*------------------------------------------------------------------------------

* Model "Winter" (Type 14)
* 

UNIT 11 TYPE 14	 Winter
*$UNIT_NAME Winter
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 102 394
*$LAYER Main # # # # # # # # # # # # # # # # 
PARAMETERS 12
0		! 1 Initial value of time
1		! 2 Initial value of function
2880		! 3 Time at point-1
1		! 4 Value at point -1
2881		! 5 Time at point-2
0		! 6 Value at point -2
6552		! 7 Time at point-3
0		! 8 Value at point -3
6553		! 9 Time at point-4
1		! 10 Value at point -4
8760		! 11 Time at point-5
1		! 12 Value at point -5
*------------------------------------------------------------------------------

* Model "Ferien" (Type 14)
* 

UNIT 111 TYPE 14	 Ferien
*$UNIT_NAME Ferien
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 102 301
*$LAYER Main # # # # # # # # # # # # # # # # 
PARAMETERS 20
0		! 1 Initial value of time
0.0		! 2 Initial value of function
168		! 3 Time at point-1
0		! 4 Value at point -1
169		! 5 Time at point-2
1		! 6 Value at point -2
840		! 7 Time at point-3
1		! 8 Value at point -3
841		! 9 Time at point-4
0		! 10 Value at point -4
1008		! 11 Time at point-5
0		! 12 Value at point -5
1009		! 13 Time at point-6
1		! 14 Value at point -6
8568		! 15 Time at point-7
1		! 16 Value at point -7
8569		! 17 Time at point-8
0		! 18 Value at point -8
8760		! 19 Time at point-9
0		! 20 Value at point -9
*------------------------------------------------------------------------------

* Model "Type14e Boden" (Type 14)
* 

UNIT 19 TYPE 14	 Type14e Boden
*$UNIT_NAME Type14e Boden
*$MODEL .\Utility\Forcing Functions\Temperature\Type14e.tmf
*$POSITION 105 195
*$LAYER Main # # # 
PARAMETERS 8
0		! 1 Initial value of time
0.05		! 2 Initial temperature
1080		! 3 Time at point-1
0		! 4 Temperature at point -1
5448		! 5 Time at point-2
1		! 6 Temperature at point -2
8760		! 7 Time at point-3
0.05		! 8 Temperature at point -3
*------------------------------------------------------------------------------

* Model "Type14e Boden-2" (Type 14)
* 

UNIT 18 TYPE 14	 Type14e Boden-2
*$UNIT_NAME Type14e Boden-2
*$MODEL .\Utility\Forcing Functions\Temperature\Type14e.tmf
*$POSITION 105 102
*$LAYER Main # # # 
PARAMETERS 20
0		! 1 Initial value of time
1640		! 2 Initial temperature
1641		! 3 Time at point-1
2880		! 4 Temperature at point -1
2881		! 5 Time at point-2
6552		! 6 Temperature at point -2
6553		! 7 Time at point-3
7296		! 8 Temperature at point -3
7297		! 9 Time at point-4
8760		! 10 Temperature at point -4
1		! 11 Time at point-5
1		! 12 Temperature at point -5
0		! 13 Time at point-6
0		! 14 Temperature at point -6
-1		! 15 Time at point-7
-1		! 16 Temperature at point -7
0		! 17 Time at point-8
0		! 18 Temperature at point -8
1		! 19 Time at point-9
1		! 20 Temperature at point -9
*------------------------------------------------------------------------------

* Model "Type33c" (Type 33)
* 

UNIT 150 TYPE 33	 Type33c
*$UNIT_NAME Type33c
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 196 1194
*$LAYER Main # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # 
PARAMETERS 3
4		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
1		! 3 Error mode
INPUTS 3
tzu2		! Vent:tzu2 ->Dry bulb temp.
abszu		! Ventfeu:abszu ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
0 0.006 1 
*------------------------------------------------------------------------------

* Model "Type33c-3" (Type 33)
* 

UNIT 151 TYPE 33	 Type33c-3
*$UNIT_NAME Type33c-3
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 196 1301
*$LAYER Main # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # # 
PARAMETERS 3
4		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
1		! 3 Error mode
INPUTS 3
tzu1		! Vent:tzu1 ->Dry bulb temp.
absa		! Klima:absa ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
0 0.006 1 
*------------------------------------------------------------------------------

* Model "inf1" (Type 2)
* 

UNIT 20 TYPE 2	 inf1
*$UNIT_NAME inf1
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 498 501
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone1		! comf:TZone1 ->Upper input value
querob		! Inf:querob ->Lower input value
0,0		! [unconnected] Monitoring value
20,1 		! inf1:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
querhyst		! Inf:querhyst ->Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

* Model "inf2" (Type 2)
* 

UNIT 21 TYPE 2	 inf2
*$UNIT_NAME inf2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 498 594
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone2		! comf:TZone2 ->Upper input value
querob		! Inf:querob ->Lower input value
0,0		! [unconnected] Monitoring value
21,1 		! inf2:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
querhyst		! Inf:querhyst ->Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

* Model "inf3" (Type 2)
* 

UNIT 22 TYPE 2	 inf3
*$UNIT_NAME inf3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 498 701
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone3		! comf:TZone3 ->Upper input value
querob		! Inf:querob ->Lower input value
0,0		! [unconnected] Monitoring value
22,1 		! inf3:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
querhyst		! Inf:querhyst ->Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

*------------------------------------------------------------------------------
*------------------------------------------------------------------------------

* Model "schatt1" (Type 2)
* 

UNIT 40 TYPE 2	 schatt1
*$UNIT_NAME schatt1
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 205 1394
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone1		! comf:TZone1 ->Upper input value
0,0		! [unconnected] Lower input value
0,0		! [unconnected] Monitoring value
40,1 		! schatt1:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
0,0		! [unconnected] Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

* Model "schatt2" (Type 2)
* 

UNIT 41 TYPE 2	 schatt2
*$UNIT_NAME schatt2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 205 1501
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone2		! comf:TZone2 ->Upper input value
0,0		! [unconnected] Lower input value
0,0		! [unconnected] Monitoring value
41,1 		! schatt2:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
0,0		! [unconnected] Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

* Model "schatt3" (Type 2)
* 

UNIT 42 TYPE 2	 schatt3
*$UNIT_NAME schatt3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 205 1594
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
100.0		! 2 High limit cut-out
INPUTS 6
TZone3		! comf:TZone3 ->Upper input value
0,0		! [unconnected] Lower input value
0,0		! [unconnected] Monitoring value
42,1 		! schatt3:Output control function ->Input control function
0,0		! [unconnected] Upper dead band
0,0		! [unconnected] Lower dead band
*** INITIAL INPUT VALUES
-20 25 0 0 0 -2 
*------------------------------------------------------------------------------

* Model "bta1" (Type 2)
* 

UNIT 64 TYPE 2	 bta1
*$UNIT_NAME bta1
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 405 394
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
10000		! 2 High limit cut-out
INPUTS 6
tbtareg1		! Equa:tbtareg1 ->Upper input value
0,0		! Equa:tbtasoll ->Lower input value
0,0		! [unconnected] Monitoring value
64,1 		! bta1:Output control function ->Input control function
thsoll1		! [unconnected] Upper dead band
thsoll1l		! Equa:tbtahys ->Lower dead band
*** INITIAL INPUT VALUES
21 0 0 0 21 21 
*------------------------------------------------------------------------------

* Model "bta2" (Type 2)
* 

UNIT 65 TYPE 2	 bta2
*$UNIT_NAME bta2
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 405 501
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
10000		! 2 High limit cut-out
INPUTS 6
tbtareg2		! Equa:tbtareg2 ->Upper input value
0,0		! Equa:tbtasoll ->Lower input value
0,0		! [unconnected] Monitoring value
65,1 		! bta2:Output control function ->Input control function
thsoll2		! [unconnected] Upper dead band
thsoll2l		! Equa:tbtahys ->Lower dead band
*** INITIAL INPUT VALUES
21 0 0 0 21 21 
*------------------------------------------------------------------------------

* Model "bta3" (Type 2)
* 

UNIT 66 TYPE 2	 bta3
*$UNIT_NAME bta3
*$MODEL .\Controllers\Differential Controller w_ Hysteresis\generic\Solver 0 (Successive Substitution) Control Strategy\Type2d.tmf
*$POSITION 405 594
*$LAYER Main # # 
*$# NOTE: This controller can only be used with Solver 0 (Successive substitution)
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
*$# 
PARAMETERS 2
5		! 1 No. of oscillations
10000		! 2 High limit cut-out
INPUTS 6
tbtareg3		! Equa:tbtareg3 ->Upper input value
0,0		! Equa:tbtasoll ->Lower input value
0,0		! [unconnected] Monitoring value
66,1 		! bta3:Output control function ->Input control function
thsoll3		! [unconnected] Upper dead band
thsoll3l		! Equa:tbtahys ->Lower dead band
*** INITIAL INPUT VALUES
21 0 0 0 21 21  
*------------------------------------------------------------------------------

* EQUATIONS "Equa-24"
* 
EQUATIONS 5
abs1g = absh1*1000

licht1klein = Licht1/Anutz1
absgzu = abszu*1000
absgwrg = abswrg*1000
absg2 = absh2*1000
*$UNIT_NAME Equa-24
*$LAYER Main
*$POSITION 599 794

*------------------------------------------------------------------------------


* Model "Allgemein" (Type 65)
* 

UNIT 94 TYPE 65	 Allgemein
*$UNIT_NAME Allgemein
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 598 1194
*$LAYER Main # # # # # # # # # # # # # # # # # # # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
10		! 2 Nb. of right-axis variables
-10		! 3 Left axis minimum
40		! 4 Left axis maximum
0.0		! 5 Right axis minimum
200		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 20
ta		! Klima:ta ->Left axis variable-1
TZone1		! comf:TZone12 ->Left axis variable-2
TZone2		! comf:TZone13 ->Left axis variable-3
tzone3
abs1g		! Equa-24:absg11 ->Left axis variable-4
tsi1u		! Vent:twtout ->Left axis variable-5
tzu2		! Vent:tzu2 ->Left axis variable-6
		! Equa-24:absgzu ->Left axis variable-7
top1		! Equa-24:absgwrg ->Left axis variable-8
tinbta1		! kuehl:ttau2grenz ->Left axis variable-9
tsi1o		! kuehl:tkuehlvormit ->Left axis variable-10
relh1 relh2 relh3 qhges		! WaeKaevent:qhges ->Right axis variable-1
qcges		! WaeKaevent:qcges ->Right axis variable-2
qbefgesraum qentfgesraum PEB1akkum queber tWW_Speicher_t

*** INITIAL INPUT VALUES
ta		! Klima:ta ->Left axis variable-1
TZone1		! comf:TZone12 ->Left axis variable-2
TZone2
tzone3		! comf:TZone13 ->Left axis variable-3
abs1g		! Equa-24:absg11 ->Left axis variable-4
tsi1u		! Vent:twtout ->Left axis variable-5
tzu2		! Vent:tzu2 ->Left axis variable-6
		! Equa-24:absgzu ->Left axis variable-7
top1		! Equa-24:absgwrg ->Left axis variable-8
tinbta1		! kuehl:ttau2grenz ->Left axis variable-9
tsi1o		! kuehl:tkuehlvormit ->Left axis variable-10
relh1 relh2 relh3 qhges		! WaeKaevent:qhges ->Right axis variable-1
qcges		! WaeKaevent:qcges ->Right axis variable-2
qbefgesraum qentfgesraum PEB1akkum queber tWW_Speicher_t

LABELS  3
"Temperatures                   [deg C]"
"Temperatures                   [deg C]"
"Allgemein"
*------------------------------------------------------------------------------

* Model "Temperature" (Type 65)
* 

UNIT 994 TYPE 65	 Temperature
*$UNIT_NAME Temperature
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 599 1394
*$LAYER Main # # # # # # # # # # # # # # # # # # # 
PARAMETERS 12
10		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
15		! 3 Left axis minimum
40		! 4 Left axis maximum
-100		! 5 Right axis minimum
100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 12
ta		! Klima:ta ->Left axis variable-1
TZone1		! comf:TZone1 ->Left axis variable-2
TZone2		! comf:TZone2 ->Left axis variable-3
TZone3		! comf:TZone3 ->Left axis variable-4
tbtasoll top1 top2 top3 deltatsiglueck3
deltatsi77303

qbtamax1 qbtamax
*** INITIAL INPUT VALUES
Ta tzone1 tzone2 tzone3 tbtasoll top1 top2 top3 deltatsiglueck3
deltatsi77303
btamax1 qbtamax
LABELS  3
"Temperatures                   [deg C]"
"Temperatures                   [deg C]"
"Temperatures"
*------------------------------------------------------------------------------

* Model "Temperature-2" (Type 65)
* 

UNIT 995 TYPE 65	 Temperature-2
*$UNIT_NAME Temperature-2
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 599 1101
*$LAYER Main # # # # # # # # # # # # # # # # # # # 
PARAMETERS 12
4		! 1 Nb. of left-axis variables
6		! 2 Nb. of right-axis variables
-15		! 3 Left axis minimum
40		! 4 Left axis maximum
0		! 5 Right axis minimum
100		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 10
Ta tzone1 tzone2 tzone3   
qh1 qh2 qh3 qc1 qc2 qc3 

*** INITIAL INPUT VALUES
Ta tzone1 tzone2 tzone3   
qh1 qh2 qh3 qc1 qc2 qc3 

LABELS  3
"Temperatures                   [deg C]"
"Leistung                  [kWh/m²a]"
"BTA1"
*------------------------------------------------------------------------------

* Model "Komfort" (Type 46)
* 

UNIT 145 TYPE 46	 Komfort
*$UNIT_NAME Komfort
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 702 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
33		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 39
ta		! Klima:ta ->Input to be integrated & printed-1
relha		! Klima:relha ->Input to be integrated & printed-2
abshuma		! Ventfeu:abshuma ->Input to be integrated & printed-3
wind		! Klima:wind ->Input to be integrated & printed-4
igh		! Klima:igh ->Input to be integrated & printed-5
TZone1		! comf:TZone1 ->Input to be integrated & printed-6
TZone2		! comf:TZone2 ->Input to be integrated & printed-7
TZone3		! comf:TZone3 ->Input to be integrated & printed-8
top1		! comf:top1 ->Input to be integrated & printed-27
top2		! comf:top2 ->Input to be integrated & printed-28
top3		! comf:top3 ->Input to be integrated & printed-29
relh1		! comf:relh1 ->Input to be integrated & printed-48
relh2		! comf:relh2 ->Input to be integrated & printed-49
relh3		! comf:relh3 ->Input to be integrated & printed-50
absh1		! comf:absh1 ->Input to be integrated & printed-69
absh2		! comf:absh2 ->Input to be integrated & printed-70
absh3		! comf:absh3 ->Input to be integrated & printed-71
pmv1 		! Type56: 253- PMV_ZONE1 ->Input to be integrated & printed-90
pmv2 		! Type56: 254- PMV_ZONE2 ->Input to be integrated & printed-91
pmv3 		! Type56: 255- PMV_ZONE3 ->Input to be integrated & printed-92
ppd1 ppd2 ppd3 
qh1 qh2 qh3 qhges
qc1 qc2 qc3 qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3 qentfgesraum

*** INITIAL INPUT VALUES
ta relha abshuma wind igh tzone1 tzone2 tzone3  top1 top2 top3 relh1 relh2 relh3  
absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3
qh1 qh2 qh3 qhges
qc1 qc2 qc3  qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3  qentfgesraum

LABELS 0

*** External files
ASSIGN "out1.txt" 33
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
*------------------------------------------------------------------------------

* Model "Komfort-2" (Type 46)
* 

UNIT 146 TYPE 46	 Komfort-2
*$UNIT_NAME IW_Regelung
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
34		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 34
ta
pers1 pers2 pers3  
comp1 comp2 comp3  
licht1 licht2 licht3  
ilf1 ilf2 ilf3
inf1 inf2 inf3  
vent1 vent2 vent3  
schatts1 schatts2 schatts3  
schattw1 schattw2 schattw3  
schatto1 schatto2 schatto3  
schattn1 schattn2 schattn3 
schatti1 schatti2 schatti3 
*** INITIAL INPUT VALUES
ta
pers1 pers2 pers3  
comp1 comp2 comp3  
licht1 licht2 licht3  
ilf1 ilf2 ilf3
inf1 inf2 inf3  
vent1 vent2 vent3  
schatts1 schatts2 schatts3  
schattw1 schattw2 schattw3  
schatto1 schatto2 schatto3  
schattn1 schattn2 schattn3 
schatti1 schatti2 schatti3 


LABELS 0
*** External files
ASSIGN "out2.txt" 34
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
*------------------------------------------------------------------------------

* Model "Komfort-3" (Type 46)
* 

UNIT 147 TYPE 46	 Komfort-3
*$UNIT_NAME Komfort-3
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
35		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 67
ta		
qvolgesh qvolgesc Qventfges Qvbefges qcges qentfgesraum qkuehlsens qkuehlges  qhges qbefgesraum qheizsens qheizges  !13
Qel1 Qwwnutz1 QelAbw1 
qhend1
qwwend1 
qendwaerme1
qcend1
qelges1
PEBwaerme1
PEBel1 
PVprod1
Qeleigen1 
Qelnetz1
Qelüberschuss1 
PEBelnetz1 
PEBelüberschuss1 
PEB1
PEB1akkum !18

Qel2 Qwwnutz2 QelAbw2 
qhend2
qwwend2 
qendwaerme2
qcend2
qelges2
PEBwaerme2
PEBel2 
PVprod2
Qeleigen2 
Qelnetz2
Qelüberschuss2 
PEBelnetz2 
PEBelüberschuss2 
PEB2
PEB2akkum !18
Qel3 Qwwnutz3 QelAbw3 
qhend3
qwwend3 
qendwaerme3
qcend3
qelges3
PEBwaerme3
PEBel3 
PVprod3
Qeleigen3 
Qelnetz3
Qelüberschuss3 
PEBelnetz3 
PEBelüberschuss3 
PEB3
PEB3akkum !18




*** INITIAL INPUT VALUES
ta		
qvolgesh qvolgesc Qventfges Qvbefges qcges qentfgesraum qkuehlsens qkuehlges  qhges qbefgesraum qheizsens qheizges  !13
Qel1 Qwwnutz1 QelAbw1 
qhend1
qwwend1 
qendwaerme1
qcend1
qelges1
PEBwaerme1
PEBel1 
PVprod1
Qeleigen1 
Qelnetz1
Qelüberschuss1 
PEBelnetz1 
PEBelüberschuss1 
PEB1
PEB1akkum !18

Qel2 Qwwnutz2 QelAbw2 
qhend2
qwwend2 
qendwaerme2
qcend2
qelges2
PEBwaerme2
PEBel2 
PVprod2
Qeleigen2 
Qelnetz2
Qelüberschuss2 
PEBelnetz2 
PEBelüberschuss2 
PEB2
PEB2akkum !18
Qel3 Qwwnutz3 QelAbw3 
qhend3
qwwend3 
qendwaerme3
qcend3
qelges3
PEBwaerme3
PEBel3 
PVprod3
Qeleigen3 
Qelnetz3
Qelüberschuss3 
PEBelnetz3 
PEBelüberschuss3 
PEB3
PEB3akkum !18

LABELS 0

*** External files
ASSIGN "out3.txt" 35
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
*------------------------------------------------------------------------------

* Model "Type25a" (Type 25)
* 

UNIT 149 TYPE 46	 Energie
*$UNIT_NAME xxx
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 702 994
*$# PRINTEGRATOR 
PARAMETERS 5
36		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 1
 ta

*** INITIAL INPUT VALUES
ta

*** External files
ASSIGN "out4.txt" 36
*|? Output File for printed results |1000
*------------------------------------------------------------------------------

* Model "Type46b-3" (Type 46)
* 

UNIT 155 TYPE 46	 Type46b-3
*$UNIT_NAME Klima
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 103
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
37		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 82
ta 
relha 
absa
tsky 
tsgrd
twasgrd 
Ttau 
Twetbaulb
terd1 
terd2 
terd3 
Tewtphpp 
GRD_REFL 
wind
winddir 
druck 
TURN
HEMISPHERE 
AA_H_0_0 
AA_S_0_90 
AA_W_90_90 
AA_N_180_90 
AA_E_270_90
AA_W2
AA_N2
AA_E2 
AA_S2
AZEN 
AAZM 
AIH 
AIS 
AIW 
AIN 
AIO 
AIS2 
AIW2 
AIN2
AIO2 
hour_of_day 
idh
igh 
ibh 
igs 
ibs
igw 
ibw 
ign
ibn
igo 
ibo
igs2 
ibs2
igw2
ibw2 
ign2 
ibn2
igo2 
ibo2
somm
winter 
Z1_IT_SW_SHD
Z1_IB_SW_SHD 
Z1_AI_SW_SHD 
Z3_IT_SW_SHD 
Z3_IB_SW_SHD 
Z3_AI_SW_SHD 
Z5_IT_SW_SHD
Z5_IB_SW_SHD 
Z5_AI_SW_SHD 
Z7_IT_SW_SHD 
Z7_IB_SW_SHD
Z7_AI_SW_SHD 

wluft
use
lichtuse 
wohnwoche
tkuehlsollminideal  
tkuehlsollminidealcomf   
wseminar 
wkueche 
wnatluft 
BTA_Schedule




*** INITIAL INPUT VALUES
ta 
relha 
absa
tsky 
tsgrd
twasgrd 
Ttau 
Twetbaulb
terd1 
terd2 
terd3 
Tewtphpp 
GRD_REFL 
wind
winddir 
druck 
TURN
HEMISPHERE 
AA_H_0_0 
AA_S_0_90 
AA_W_90_90 
AA_N_180_90 
AA_E_270_90
AA_W2
AA_N2
AA_E2 
AA_S2
AZEN 
AAZM 
AIH 
AIS 
AIW 
AIN 
AIO 
AIS2 
AIW2 
AIN2
AIO2 
hour_of_day 
idh
igh 
ibh 
igs 
ibs
igw 
ibw 
ign
ibn
igo 
ibo
igs2 
ibs2
igw2
ibw2 
ign2 
ibn2
igo2 
ibo2
somm
winter 
Z1_IT_SW_SHD
Z1_IB_SW_SHD 
Z1_AI_SW_SHD 
Z3_IT_SW_SHD 
Z3_IB_SW_SHD 
Z3_AI_SW_SHD 
Z5_IT_SW_SHD
Z5_IB_SW_SHD 
Z5_AI_SW_SHD 
Z7_IT_SW_SHD 
Z7_IB_SW_SHD
Z7_AI_SW_SHD 

wluft
use
lichtuse 
wohnwoche
tkuehlsollminideal  
tkuehlsollminidealcomf   
wseminar 
wkueche 
wnatluft 
BTA_Schedule

LABELS 0

*** External files
ASSIGN "sonne.txt" 37
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
*------------------------------------------------------------------------------
* Model "BTA" (Type 46)
* 

UNIT 156 TYPE 46	 Komfort-3
*$UNIT_NAME BTA_out
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
38		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 100
ta tzone1 tzone2 tzone3 top1 top2 top3 
B2Grid_frei 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll
bta1schalt
bta2schalt
bta3schalt  
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o

tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod2 tsidec2 tsifenwest2
tsiglueckoben2
tsiglueckvertikal2
tsi7730oben2
tsi7730unten2
deltatsiglueck2
deltatsi77302

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303

Qhges qbefgesraum qvolgesh Qvbefges qcges Qventfges qvolgesc Qventfges qkuehlges  qheizges Qwwnutz Qel
qhend qwwend qendwaerme qcend qelges PVprod queber
qh1 qh2 qh3 qc1 qc2 qc3 qbtamax1 queber1 pmv1 pmv2 pmv3 qv1 


ta tzone1 tzone2 tzone3 top1 top2 top3 
B2Grid_frei 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll 
bta1schalt
bta2schalt
bta3schalt  
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
!32
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o

tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod2 tsidec2 tsifenwest2
tsiglueckoben2
tsiglueckvertikal2
tsi7730oben2
tsi7730unten2
deltatsiglueck2
deltatsi77302

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303

Qhges qbefgesraum qvolgesh Qvbefges qcges Qventfges qvolgesc Qventfges qkuehlges  qheizges Qwwnutz Qel
qhend qwwend qendwaerme qcend qelges PVprod queber
qh1 qh2 qh3 qc1 qc2 qc3 qbtamax1 queber1 pmv1 pmv2 pmv3 qv1 
 
	
LABELS 0

*** External files
ASSIGN "out5.txt" 38
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
* Model "Printer-Diverses" (Type 25)
* 
*------------------------------------------------------------------------------
*
UNIT 157 TYPE 25	 Printer-Diverses
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
39		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 61
ta tzone1 tzone2 tzone3 top1 top2 top3 
B2Grid_frei 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll 
bta1schalt
bta2schalt
bta3schalt  
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 

Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o !34

Qhges qbefgesraum qvolgesh Qvbefges qcges Qventfges qvolgesc Qventfges qkuehlges  qheizges Qwwnutz Qel
qhend qwwend qendwaerme qcend qelges PVprod queber
qh1 qh2 qh3 qc1 qc2 qc3 qbtamax1 queber1  !27

 
*Qelnetzges Qelüberschussges PEBelnetz PEBelüberschuss PEB PEBakkum 


ta tzone1 tzone2 tzone3 top1 top2 top3 
B2Grid_frei 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll 
bta1schalt
bta2schalt
bta3schalt  
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 

Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o !34

Qhges qbefgesraum qvolgesh Qvbefges qcges Qventfges qvolgesc Qventfges qkuehlges  qheizges Qwwnutz Qel
qhend qwwend qendwaerme qcend qelges PVprod queber
qh1 qh2 qh3 qc1 qc2 qc3 qbtamax1 queber1  !31




*** EINHEITEN 
*** External files
ASSIGN "out6.txt" 39


UNIT 158 TYPE 46	 Komfort-3
*$UNIT_NAME BTA_out
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
40		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 100
queber qbtamax qbtamaxs tofl1u0 tofl2u0 tofl3u0 minbta1 minbta2 minbta3 tsystemw
tsystems tsystem1 tsystem qh1 qh2 qh3 qc1 qc2 qc3 tzone1
tzone2 tzone3 top1 top2 top3  !25
*WindPV CO2_2015 CO2_2050 QBedarf_2050 QWasPVWind_2050 QBiomasse_2050 QGeothermie_2050 QUeberschuss_2050 QUnterschuss_2050 
WindstromvonAnlagen 
Windnutzbar B2Grid_frei JAZh JAZc etaverth etavertc queberh queberhPV queberhwind queberc 
quebercPV quebercwind qel
qhend qwwend qendwaerme qcend qelges PVprod queber
Qelnutzereigen Qelnutzernetz Qelnutzernetzwind Qelnutzerüberschuss qhcstrom Qeleigenqhc Qelnetzhc Qelnetzhcwind Qelüberschusshc qstromrest Qeleigenww Qelnetzww Qelnetzwwwind 
Qelüberschussww Qeleigenges Qelnetzges Qelnetzgeswind

relh1 relh2 relh3  absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
deltatsiglueck1
deltatsi77301
deltatsiglueck3
deltatsi77303
bedarf2050 biomasse2050 wasser2050 solar2050 wind2050 EEges2050 ueberschuss2050 unterschuss2050 bilanz2050
 
Kostideal
Lastheizideal
Lastkuehlideal
LastWWideal
Lastnutzideal
heizidealfrei
kuehlidealfrei
wwidealfrei
nutzidealfrei



queber qbtamax qbtamaxs tofl1u0 tofl2u0 tofl3u0 minbta1 minbta2 minbta3 tsystemw
tsystems tsystem1 tsystem qh1 qh2 qh3 qc1 qc2 qc3 tzone1
tzone2 tzone3 top1 top2 top3  !25
*WindPV CO2_2015 CO2_2050 QBedarf_2050 QWasPVWind_2050 QBiomasse_2050 QGeothermie_2050 QUeberschuss_2050 QUnterschuss_2050 
WindstromvonAnlagen 
Windnutzbar B2Grid_frei JAZh JAZc etaverth etavertc queberh queberhPV queberhwind queberc 
quebercPV quebercwind qel
qhend qwwend qendwaerme qcend qelges PVprod queber
Qelnutzereigen Qelnutzernetz Qelnutzernetzwind Qelnutzerüberschuss qhcstrom Qeleigenqhc Qelnetzhc Qelnetzhcwind Qelüberschusshc qstromrest Qeleigenww Qelnetzww Qelnetzwwwind 
Qelüberschussww Qeleigenges Qelnetzges Qelnetzgeswind

relh1 relh2 relh3  absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
deltatsiglueck1
deltatsi77301
deltatsiglueck3
deltatsi77303
bedarf2050 biomasse2050 wasser2050 solar2050 wind2050 EEges2050 ueberschuss2050 unterschuss2050 bilanz2050
 
Kostideal
Lastheizideal
Lastkuehlideal
LastWWideal
Lastnutzideal
heizidealfrei
kuehlidealfrei
wwidealfrei
nutzidealfrei
 
	
LABELS 0

*** External files
ASSIGN "out7.txt" 40
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
* Model "Printer-Diverses" (Type 25)


UNIT 159 TYPE 25	 Printer-Diverses
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
41		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels

INPUTS 100
queber qbtamax qbtamaxs tofl1u0 tofl2u0 tofl3u0 minbta1 minbta2 minbta3 tsystemw
tsystems tsystem1 tsystem qh1 qh2 qh3 qc1 qc2 qc3 tzone1
tzone2 tzone3 top1 top2 top3  !25
*WindPV CO2_2015 CO2_2050 QBedarf_2050 QWasPVWind_2050 QBiomasse_2050 QGeothermie_2050 QUeberschuss_2050 QUnterschuss_2050 
WindstromvonAnlagen 
Windnutzbar B2Grid_frei JAZh JAZc etaverth etavertc queberh queberhPV queberhwind queberc 
quebercPV quebercwind qel
qhend qwwend qendwaerme qcend qelges PVprod queber
Qelnutzereigen Qelnutzernetz Qelnutzernetzwind Qelnutzerüberschuss qhcstrom Qeleigenqhc Qelnetzhc Qelnetzhcwind Qelüberschusshc qstromrest Qeleigenww Qelnetzww Qelnetzwwwind 
Qelüberschussww Qeleigenges Qelnetzges Qelnetzgeswind

relh1 relh2 relh3  absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
deltatsiglueck1
deltatsi77301
deltatsiglueck3
deltatsi77303
bedarf2050 biomasse2050 wasser2050 solar2050 wind2050 EEges2050 ueberschuss2050 unterschuss2050 bilanz2050
 
Kostideal
Lastheizideal
Lastkuehlideal
LastWWideal
Lastnutzideal
heizidealfrei
kuehlidealfrei
wwidealfrei
nutzidealfrei



queber qbtamax qbtamaxs tofl1u0 tofl2u0 tofl3u0 minbta1 minbta2 minbta3 tsystemw
tsystems tsystem1 tsystem qh1 qh2 qh3 qc1 qc2 qc3 tzone1
tzone2 tzone3 top1 top2 top3  !25
*WindPV CO2_2015 CO2_2050 QBedarf_2050 QWasPVWind_2050 QBiomasse_2050 QGeothermie_2050 QUeberschuss_2050 QUnterschuss_2050 
WindstromvonAnlagen 
Windnutzbar B2Grid_frei JAZh JAZc etaverth etavertc queberh queberhPV queberhwind queberc 
quebercPV quebercwind qel
qhend qwwend qendwaerme qcend qelges PVprod queber
Qelnutzereigen Qelnutzernetz Qelnutzernetzwind Qelnutzerüberschuss qhcstrom Qeleigenqhc Qelnetzhc Qelnetzhcwind Qelüberschusshc qstromrest Qeleigenww Qelnetzww Qelnetzwwwind 
Qelüberschussww Qeleigenges Qelnetzges Qelnetzgeswind

relh1 relh2 relh3  absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
deltatsiglueck1
deltatsi77301
deltatsiglueck3
deltatsi77303
bedarf2050 biomasse2050 wasser2050 solar2050 wind2050 EEges2050 ueberschuss2050 unterschuss2050 bilanz2050
 
Kostideal
Lastheizideal
Lastkuehlideal
LastWWideal
Lastnutzideal
heizidealfrei
kuehlidealfrei
wwidealfrei
nutzidealfrei
	
ASSIGN "out8.txt" 41

* Model "Type25c" (Type 25)
* 

UNIT 50 TYPE 25	 Type25c
*$UNIT_NAME Type25c
*$MODEL .\Output\Printer\No Units\Type25c.tmf
*$POSITION 946 1178
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
42		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 85
SpeicherWW tspeichmin tspeichmaxmin tspeichermaxmax Qww_Speichermax Qww_Speicherverlustspez QWW_ges tWW_Speicher_tminus1 Qww_Speicherverlust tww_Speichertminus1incV
tWW_Speicher_t1 
deltatWWmax0 qwwwpmax qwwwpmaxges qwwmaxladenstep deltatWWmaxladen
deltatWWmax1 deltatWWmin1 
Qelüberschusshc
queberwwPV deltatueberwwPVmax deltatueberwwPV deltatwwnachPVmax1 QPVeigen QelPVeigen Qelueberschusswwges queberwwwind deltatueberwwwindmax deltatueberwwwind Qeigenwwwindges
Qeleigenwwwindges deltatwwueberPVundWind deltatwwnetz Qnetzwwges Qelnetzwwges Qeleigenwwges tWW_Speicher_t 

QWW_gesm2 Qww_Speicherverlustm2 QPVeigenm2 Qeigenwwwindm2 Qnetzwwm2 Qww_BedarfVerlustem2 Qww_Deckungm2 Qelww_Deckungm2
Qelüberschusshc QelPVeigenm2 Qeleigenwwwindm2 Qelnetzwwm2 Qelueberschusswwm2 





Strom_ges		! Zaehler:Strom_ges ->Input to be printed-1
Strom_PV		! Zaehler:Strom_PV ->Input to be printed-2
Q_Speichermax		! Q_Speicher_max:Q_Speichermax ->Input to be printed-3
Q_Speicher_tminus1		! Type93:Inp-Step-2 ->Input to be printed-4
Q_Speicher_t		! Speicher:Q_Speicher_t ->Input to be printed-5
Q_AusNetz		! Speicher:Q_AusNetz ->Input to be printed-6
Q_UeberschussinsNetz		! Speicher:Q_UeberschussinsNetz ->Input to be printed-7
deltaQmax1		! Speicher:deltaQmax1 ->Input to be printed-8
QSpeichertminus1incV		! Speicher:QSpeichertminus1incV ->Input to be printed-9
EthaVerlust		! Speicher:EthaVerlust ->Input to be printed-10
EthaVerlusStep		! Speicher:EthaVerlusStep ->Input to be printed-11
QPVminusBedarf		! Speicher:QPVminusBedarf ->Input to be printed-12
QBedarfminusPV		! Speicher:QBedarfminusPV ->Input to be printed-13
Ethaladen		! Speicher:Ethaladen ->Input to be printed-14
Ethaentladen		! Speicher:Ethaentladen ->Input to be printed-15
QPVminusBedarfStep		! Speicher:QPVminusBedarfStep ->Input to be printed-16
QbedarfminusPVStep		! Speicher:QbedarfminusPVStep ->Input to be printed-17
Qmaxladenstep		! Speicher:Qmaxladenstep ->Input to be printed-18
Qmaxladen		! Speicher:Qmaxladen ->Input to be printed-19
Qmaxentladenstep		! Speicher:Qmaxentladenstep ->Input to be printed-20
Qmaxentladen		! Speicher:Qmaxentladen ->Input to be printed-21
Qdeckeneigendir		! Speicher:Qdeckeneigendir ->Input to be printed-22
QUeberschussdir		! Speicher:QUeberschussdir ->Input to be printed-23
QdeckenEigenspeicher		! Speicher:QdeckenEigenspeicher ->Input to be printed-24
QVerlustSpeicher		! Speicher:QVerlustSpeicher ->Input to be printed-25
QVerlustLaden		! Speicher:QVerlustLaden ->Input to be printed-26
QVerlustEntladen		! Speicher:QVerlustEntladen ->Input to be printed-27
Qel PVprod Q_Speicher_tm2 Qdeckeneigendirm2 QUeberschussdirm2 QdeckenEigenspeicherm2 Q_UeberschussinsNetzm2 Qverlustges Qverlustgesm2
*** INITIAL INPUT VALUES
SpeicherWW tspeichmin tspeichmaxmin tspeichermaxmax Qww_Speichermax Qww_Speicherverlustspez QWW_ges tWW_Speicher_tminus1 Qww_Speicherverlust tww_Speichertminus1incV
tWW_Speicher_t1 
deltatWWmax0 qwwwpmax qwwwpmaxges qwwmaxladenstep deltatWWmaxladen
deltatWWmax1 deltatWWmin1 
Qelüberschusshc
queberwwPV deltatueberwwPVmax deltatueberwwPV deltatwwnachPVmax1 QPVeigen QelPVeigen Qelueberschusswwges queberwwwind deltatueberwwwindmax deltatueberwwwind Qeigenwwwindges
Qeleigenwwwindges deltatwwueberPVundWind deltatwwnetz Qnetzwwges Qelnetzwwges Qeleigenwwges tWW_Speicher_t 

QWW_gesm2 Qww_Speicherverlustm2 QPVeigenm2 Qeigenwwwindm2 Qnetzwwm2 Qww_BedarfVerlustem2 Qww_Deckungm2 Qelww_Deckungm2 
Qelüberschusshc QelPVeigenm2 Qeleigenwwwindm2 Qelnetzwwm2 Qelueberschusswwm2



Strom_ges Strom_PV Q_Speichermax Q_Speichertminus1 Q_Speicher_t Q_AusNetz
Q_UeberschussinsNetz deltaQmax1 QSpeichertminus1incV EthaVerlust
EthaVerlusStep QPVminusBedarf QBedarfminusPV Ethaladen Ethaentladen
QPVminusBedarfStep QbedarfminusPVStep Qmaxladenstep Qmaxladen Qmaxentladenstep
Qmaxentladen Qdeckeneigendir QUeberschussdir QdeckenEigenspeicher
QVerlustSpeicher QVerlustLaden QVerlustEntladen 
Qel PVprod Q_Speicher_tm2 Qdeckeneigendirm2 QUeberschussdirm2 QdeckenEigenspeicherm2 Q_UeberschussinsNetzm2 Qverlustges Qverlustgesm2

*** External files
ASSIGN "Speicher1_step.out" 42
ASSIGN "Speicher1_hour.out" 43
UNIT 51 TYPE 46	 Komfort-3
*$UNIT_NAME BTA_out
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
43		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 85
SpeicherWW tspeichmin tspeichmaxmin tspeichermaxmax Qww_Speichermax Qww_Speicherverlustspez QWW_ges tWW_Speicher_tminus1 Qww_Speicherverlust tww_Speichertminus1incV
tWW_Speicher_t1 
deltatWWmax0 qwwwpmax qwwwpmaxges qwwmaxladenstep deltatWWmaxladen
deltatWWmax1 deltatWWmin1 
Qelüberschusshc
queberwwPV deltatueberwwPVmax deltatueberwwPV deltatwwnachPVmax1 QPVeigen QelPVeigen Qelueberschusswwges queberwwwind deltatueberwwwindmax deltatueberwwwind Qeigenwwwindges
Qeleigenwwwindges deltatwwueberPVundWind deltatwwnetz Qnetzwwges Qelnetzwwges Qeleigenwwges tWW_Speicher_t 

QWW_gesm2 Qww_Speicherverlustm2 QPVeigenm2 Qeigenwwwindm2 Qnetzwwm2 Qww_BedarfVerlustem2 Qww_Deckungm2 Qelww_Deckungm2
Qelüberschusshc QelPVeigenm2 Qeleigenwwwindm2 Qelnetzwwm2 Qelueberschusswwm2


Strom_ges		! Zaehler:Strom_ges ->Input to be printed-1
Strom_PV		! Zaehler:Strom_PV ->Input to be printed-2
Q_Speichermax		! Q_Speicher_max:Q_Speichermax ->Input to be printed-3
Q_Speicher_tminus1		! Type93:Inp-Step-2 ->Input to be printed-4
Q_Speicher_t		! Speicher:Q_Speicher_t ->Input to be printed-5
Q_AusNetz		! Speicher:Q_AusNetz ->Input to be printed-6
Q_UeberschussinsNetz		! Speicher:Q_UeberschussinsNetz ->Input to be printed-7
deltaQmax1		! Speicher:deltaQmax1 ->Input to be printed-8
QSpeichertminus1incV		! Speicher:QSpeichertminus1incV ->Input to be printed-9
EthaVerlust		! Speicher:EthaVerlust ->Input to be printed-10
EthaVerlusStep		! Speicher:EthaVerlusStep ->Input to be printed-11
QPVminusBedarf		! Speicher:QPVminusBedarf ->Input to be printed-12
QBedarfminusPV		! Speicher:QBedarfminusPV ->Input to be printed-13
Ethaladen		! Speicher:Ethaladen ->Input to be printed-14
Ethaentladen		! Speicher:Ethaentladen ->Input to be printed-15
QPVminusBedarfStep		! Speicher:QPVminusBedarfStep ->Input to be printed-16
QbedarfminusPVStep		! Speicher:QbedarfminusPVStep ->Input to be printed-17
Qmaxladenstep		! Speicher:Qmaxladenstep ->Input to be printed-18
Qmaxladen		! Speicher:Qmaxladen ->Input to be printed-19
Qmaxentladenstep		! Speicher:Qmaxentladenstep ->Input to be printed-20
Qmaxentladen		! Speicher:Qmaxentladen ->Input to be printed-21
Qdeckeneigendir		! Speicher:Qdeckeneigendir ->Input to be printed-22
QUeberschussdir		! Speicher:QUeberschussdir ->Input to be printed-23
QdeckenEigenspeicher		! Speicher:QdeckenEigenspeicher ->Input to be printed-24
QVerlustSpeicher		! Speicher:QVerlustSpeicher ->Input to be printed-25
QVerlustLaden		! Speicher:QVerlustLaden ->Input to be printed-26
QVerlustEntladen		! Speicher:QVerlustEntladen ->Input to be printed-27
Qel PVprod Q_Speicher_tm2 Qdeckeneigendirm2 QUeberschussdirm2 QdeckenEigenspeicherm2 Q_UeberschussinsNetzm2 Qverlustges Qverlustgesm2

*** INITIAL INPUT VALUES
SpeicherWW tspeichmin tspeichmaxmin tspeichermaxmax Qww_Speichermax Qww_Speicherverlustspez QWW_ges tWW_Speicher_tminus1 Qww_Speicherverlust tww_Speichertminus1incV
tWW_Speicher_t1 
deltatWWmax0 qwwwpmax qwwwpmaxges qwwmaxladenstep deltatWWmaxladen
deltatWWmax1 deltatWWmin1 

Qelüberschusshc queberwwPV deltatueberwwPVmax deltatueberwwPV deltatwwnachPVmax1 QPVeigen QelPVeigen Qelueberschusswwges queberwwwind deltatueberwwwindmax deltatueberwwwind Qeigenwwwindges
Qeleigenwwwindges deltatwwueberPVundWind deltatwwnetz Qnetzwwges Qelnetzwwges Qeleigenwwges tWW_Speicher_t 

QWW_gesm2 Qww_Speicherverlustm2 QPVeigenm2 Qeigenwwwindm2 Qnetzwwm2 Qww_BedarfVerlustem2 Qww_Deckungm2 Qelww_Deckungm2 
Qelüberschusshc QelPVeigenm2 Qeleigenwwwindm2 Qelnetzwwm2 Qelueberschusswwm2




Strom_ges Strom_PV Q_Speichermax Q_Speichertminus1 Q_Speicher_t Q_AusNetz
Q_UeberschussinsNetz deltaQmax1 QSpeichertminus1incV EthaVerlust
EthaVerlusStep QPVminusBedarf QBedarfminusPV Ethaladen Ethaentladen
QPVminusBedarfStep QbedarfminusPVStep Qmaxladenstep Qmaxladen Qmaxentladenstep
Qmaxentladen Qdeckeneigendir QUeberschussdir QdeckenEigenspeicher
QVerlustSpeicher QVerlustLaden QVerlustEntladen 
Qel PVprod Q_Speicher_tm2 Qdeckeneigendirm2 QUeberschussdirm2 QdeckenEigenspeicherm2 Q_UeberschussinsNetzm2 Qverlustges Qverlustgesm2

UNIT 52 TYPE 46	 Komfort-3
*$UNIT_NAME BTA_out
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 706 903
*$LAYER Main # # # # 
*$# PRINTEGRATOR
PARAMETERS 5
44		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
1		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 100
ta relha abshuma wind igh ibh tzone1 tzone2 tzone3  top1 top2 top3 relh1 relh2 relh3  
absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
tstar1 tstar2 tstar3 
bta1schalt
bta2schalt
bta3schalt
qh1 qh2 qh3 qhges
qc1 qc2 qc3  qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3  qentfgesraum !48

BTAmodellein
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll qbtamax1
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o  !31


tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303

ta relha abshuma wind igh ibh tzone1 tzone2 tzone3  top1 top2 top3 relh1 relh2 relh3  
absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
tstar1 tstar2 tstar3 
bta1schalt
bta2schalt
bta3schalt
qh1 qh2 qh3 qhges
qc1 qc2 qc3  qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3  qentfgesraum !48

BTAmodellein 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll qbtamax1
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o  !31


tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303
 
	
LABELS 0

*** External files
ASSIGN "out10.txt" 44
*|? Output file for integrated user-defined period results? |1000
ASSIGN "***.month" -1
*|? Output file for automatic monthly integrated results? |1000
* Model "Printer-Diverses" (Type 25)
* 
*------------------------------------------------------------------------------
*
UNIT 53 TYPE 25	 Printer-Diverses
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
45		! 4 Logical unit
0		! 5 Units printing mode
0		! 6 Relative or absolute start time
-1		! 7 Overwrite or Append
-1		! 8 Print header
0		! 9 Delimiter
1		! 10 Print labels
INPUTS 100
ta relha abshuma wind igh ibh tzone1 tzone2 tzone3  top1 top2 top3 relh1 relh2 relh3  
absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
tstar1 tstar2 tstar3 bta1schalt
bta2schalt
bta3schalt
qh1 qh2 qh3 qhges
qc1 qc2 qc3  qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3  qentfgesraum !48

BTAmodellein 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll qbtamax1
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o  !31


tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303

ta relha abshuma wind igh ibh tzone1 tzone2 tzone3  top1 top2 top3 relh1 relh2 relh3  
absh1 absh2 absh3  pmv1 pmv2 pmv3  ppd1 ppd2 ppd3 clo1 clo2 clo3
tstar1 tstar2 tstar3 bta1schalt
bta2schalt
bta3schalt
qh1 qh2 qh3 qhges
qc1 qc2 qc3  qcges
qbef1 qbef2 qbef3  qbefgesraum
qentf1 qentf2 qentf3  qentfgesraum !48

BTAmodellein 
tsystem 
tinbta1 tinbta2 tinbta3
tinbtao1 tinbtao2 tinbtao3
minbta1 minbta2 minbta3 
tbtasoll qbtamax1
tofl1u tofl1o tofl2u tofl2o tofl3u tofl3o
Qalfl1u Qalfl1o Qalfl2u Qalfl2o Qalfl3u Qalfl3o 
Qcomi1u Qcomi1o Qcomi2u Qcomi2o Qcomi3u Qcomi3o  !31


tsibod1 tsidec1 tsifensued1 tsiwnord1
tsiglueckoben1
tsiglueckvertikal1
tsi7730oben1
tsi7730unten1
deltatsiglueck1
deltatsi77301

tsibod3 tsidec3 tsifennord3 tsiwsued1
tsiglueckoben3
tsiglueckvertikal3
tsi7730oben3
tsi7730unten3
deltatsiglueck3
deltatsi77303
	
*** EINHEITEN 
*** External files
ASSIGN "out11.txt" 45



END
